name,bus0,bus1,c_nfkm,cables,frequency,from_relation,i_th_max_a,length,length_m,num_parallel,operator,osm_name,r_ohmkm,ref,s_nom,type,voltage,wires,wkt_srid_4326,x_ohmkm,x,r,b,s_max_pu,build_year,carrier,x_pu_eff,r_pu_eff,s_nom_opt,v_nom
135,125,123,13.7,3.0,50.0,1082964.0,2.6,22.039,22039.0,1.0,Amprion,Opladen Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.70220337779745 51.0088609096753)",0.25,5.421594000000001,0.66117,9.554783347960234e-05,0.7,0,AC,3.75456648199446e-05,4.578739612188366e-06,1711.26619788,380.0
136,123,131,13.7,3.0,50.0,1082965.0,2.6,18.127,18127.0,1.0,Amprion,St. Peter Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.80109333956604 51.1225390518584)",0.25,4.459242,0.5438099999999999,7.85877570436386e-05,0.7,0,AC,3.088117728531856e-05,3.7659972299168967e-06,1711.26619788,380.0
137,117,119,13.7,3.0,50.0,1082966.0,2.6,44.751,44751.0,1.0,Amprion,Sechtem Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.45655246642153 50.8713380368705)",0.25,11.008745999999999,1.3425299999999998,0.00019401338972029964,0.7,0,AC,7.623785318559556e-05,9.297299168975067e-06,1711.26619788,380.0
138,117,128,13.7,3.0,50.0,1082967.0,2.6,62.381,62381.0,1.0,Amprion,Mittelrhein,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.44948529010545 50.4025276621126)",0.25,15.345725999999999,1.87143,0.00027044645402654713,0.7,0,AC,0.0001062723407202216,1.2960041551246537e-05,1711.26619788,380.0
139,137,105_220kV,11.5,3.0,50.0,1082973.0,1.3,41.846,41846.0,1.0,Amprion,Pfalzdorf Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.22183144595687 51.6946456422206,6.68078798893986 51.6462959356851)",0.32,12.595645999999999,2.51076,0.00016432885772764812,0.7,0,AC,0.0002602406198347107,5.187520661157025e-05,495.366530965,220.0
140,138_220kV,87_220kV,17.25,3.0,50.0,1082974.0,1.95,13.5,13500.0,1.5,Amprion,Scholven D,0.053333,,743.049796447,Al/St 240/40 2-bundle 220.0,220000.0,3.0,"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,7.06030699176008 51.6964760130648)",0.213333,2.7089999999999996,0.5399999999999999,7.952156404399165e-05,0.7,0,AC,5.597107438016528e-05,1.1157024793388429e-05,743.049796447,220.0
141,139,105_220kV,11.5,3.0,50.0,1082975.0,1.3,32.152,32152.0,1.0,Amprion,Schermbeck Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,6.68078798893986 51.6462959356851)",0.32,9.677752,1.92912,0.00012626060874777382,0.7,0,AC,0.00019995355371900825,3.985785123966942e-05,495.366530965,220.0
142,140,87_220kV,11.5,3.0,50.0,1082976.0,1.3,28.023,28023.0,1.0,Amprion,Hochlarmark Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.06030699176008 51.6964760130648)",0.32,8.434923,1.6813799999999999,0.00011004606366443348,0.7,0,AC,0.0001742752685950413,3.4739256198347104e-05,495.366530965,220.0
143,106_220kV,141,11.5,3.0,50.0,1082983.0,1.3,18.405,18405.0,1.0,Amprion,Laer West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.16721460965932 51.3899067582106,7.2789471130269 51.4722816773138)",0.32,5.539905,1.1043,7.22762659866502e-05,0.7,0,AC,0.00011446084710743801,2.281611570247934e-05,495.366530965,220.0
144,142,107_220kV,11.5,3.0,50.0,1082984.0,1.3,17.736,17736.0,1.0,Amprion,Herne 1A,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.18667755311932 51.550589070577,7.1255729106725 51.4489772588145)",0.32,5.338536,1.06416,6.964910913008573e-05,0.7,0,AC,0.00011030033057851241,2.198677685950413e-05,495.366530965,220.0
145,129_220kV,123_220kV,11.5,3.0,50.0,1082985.0,1.3,30.676,30676.0,1.0,Amprion,Frixheim Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.70220337779745 51.0088609096753)",0.32,9.233476,1.8405599999999998,0.00012046437030190062,0.7,0,AC,0.00019077429752066116,3.802809917355372e-05,495.366530965,220.0
146,140,143_220kV,11.5,3.0,50.0,1082986.0,1.3,7.062,7062.0,1.0,Amprion,Knepper C,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.35135784054859 51.568368608134)",0.32,2.125662,0.42372,2.7732409149563904e-05,0.7,0,AC,4.391863636363637e-05,8.754545454545454e-06,495.366530965,220.0
147,142,144,17.25,3.0,50.0,1082987.0,1.95,15.151,15151.0,1.5,Amprion,Herne 4,0.053333,,743.049796447,Al/St 240/40 2-bundle 220.0,220000.0,3.0,"SRID=4326;LINESTRING(7.18667755311932 51.550589070577,7.17937912538938 51.4722019484347)",0.213333,3.0403006666666665,0.60604,8.924675680226055e-05,0.7,0,AC,6.281612947658403e-05,1.2521487603305786e-05,743.049796447,220.0
148,140,106_220kV,11.5,3.0,50.0,1082989.0,1.3,30.931,30931.0,1.0,Amprion,Pöppinghausen Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.16721460965932 51.3899067582106)",0.32,9.310231,1.85586,0.00012146575296023238,0.7,0,AC,0.00019236014462809916,3.834421487603306e-05,495.366530965,220.0
149,145,146,11.5,3.0,50.0,1082990.0,1.3,43.148,43148.0,1.0,Amprion,Frixheim Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.93488869659333 51.0335223350589,6.82813596908193 51.1626762413706)",0.32,12.987548,2.58888,0.00016944179977136553,0.7,0,AC,0.00026833776859504135,5.3489256198347106e-05,495.366530965,220.0
150,147,107_220kV,5.75,3.0,50.0,1082992.0,0.65,37.515,37515.0,0.5,Amprion,Herdecke Nord,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.1255729106725 51.4489772588145)",0.64,22.58403,4.5018,7.36605302496382e-05,0.7,0,AC,0.0004666121900826446,9.301239669421488e-05,247.683265482,220.0
151,144,107_220kV,11.5,3.0,50.0,1082996.0,1.3,12.825,12825.0,1.0,Amprion,Bochum West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.17937912538938 51.4722019484347,7.1255729106725 51.4489772588145)",0.32,3.8603249999999996,0.7695,5.036365722786137e-05,0.7,0,AC,7.975878099173553e-05,1.5898760330578513e-05,495.366530965,220.0
152,139,107_220kV,5.75,3.0,50.0,1082997.0,0.65,22.117,22117.0,0.5,Amprion,Gladbeck West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,7.1255729106725 51.4489772588145)",0.64,13.314434,2.65404,4.342662794965342e-05,0.7,0,AC,0.00027509161157024793,5.4835537190082645e-05,247.683265482,220.0
153,140,141,11.5,3.0,50.0,1082998.0,1.3,12.649,12649.0,1.0,Amprion,Pöppinghausen West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.2789471130269 51.4722816773138)",0.32,3.8073489999999994,0.75894,4.967250684407162e-05,0.7,0,AC,7.866423553719007e-05,1.5680578512396695e-05,495.366530965,220.0
154,142,107_220kV,11.5,3.0,50.0,1082999.0,1.3,21.357,21357.0,1.0,Amprion,Herne 2B,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.18667755311932 51.550589070577,7.1255729106725 51.4489772588145)",0.32,6.428457,1.28142,8.386874287839652e-05,0.7,0,AC,0.00013281935950413222,2.6475619834710745e-05,495.366530965,220.0
155,147,107_220kV,5.75,3.0,50.0,1083001.0,0.65,37.227,37227.0,0.5,Amprion,Herdecke Süd,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.1255729106725 51.4489772588145)",0.64,22.410653999999997,4.467239999999999,7.309504357199202e-05,0.7,0,AC,0.000463030041322314,9.229834710743801e-05,247.683265482,220.0
156,125_220kV,123_220kV,11.5,3.0,50.0,1083933.0,1.3,23.276,23276.0,1.0,Amprion,Stommeln Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.70220337779745 51.0088609096753)",0.32,7.006075999999999,1.39656,9.140463825619504e-05,0.7,0,AC,0.00014475363636363636,2.8854545454545455e-05,495.366530965,220.0
157,125_220kV,148,11.5,3.0,50.0,1083953.0,1.3,21.638,21638.0,1.0,Amprion,Eller Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.84699931064759 51.2055917698058)",0.32,6.513038,1.29828,8.497222729796994e-05,0.7,0,AC,0.0001345669008264463,2.6823966942148763e-05,495.366530965,220.0
158,149,150,11.5,3.0,50.0,1083959.0,1.3,20.577,20577.0,1.0,Amprion,Gremberghoven West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.0473845241055 50.9055286094924)",0.32,6.193677,1.23462,8.080569004114648e-05,0.7,0,AC,0.00012796853305785123,2.5508677685950414e-05,495.366530965,220.0
159,145,125_220kV,11.5,3.0,50.0,1083962.0,1.3,4.849,4849.0,1.0,Amprion,Kasselberg Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.93488869659333 51.0335223350589,6.96568442352005 51.0693295322353)",0.32,1.459549,0.29094,1.9041978471571138e-05,0.7,0,AC,3.0155971074380163e-05,6.011157024793388e-06,495.366530965,220.0
160,129_220kV,151,11.5,3.0,50.0,1083967.0,1.3,19.881,19881.0,1.0,Amprion,Osterath West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.70967369516713 51.0909407427733)",0.32,5.9841809999999995,1.19286,7.807250443252336e-05,0.7,0,AC,0.00012364010330578513,2.464586776859504e-05,495.366530965,220.0
161,117_220kV,152,11.5,3.0,50.0,1083975.0,1.3,22.08,22080.0,1.0,Amprion,Berggeist West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.01293742640329 50.6176584938251)",0.32,6.6460799999999995,1.3247999999999998,8.67079572390783e-05,0.7,0,AC,0.00013731570247933883,2.7371900826446277e-05,495.366530965,220.0
162,149,120_220kV,11.5,3.0,50.0,1083988.0,1.3,51.114,51114.0,1.0,Amprion,Leuscheid Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.86394571365263 50.7682419129404)",0.32,15.385314,3.0668399999999996,0.00020072420861948586,0.7,0,AC,0.0003178783884297521,6.336446280991734e-05,495.366530965,220.0
163,139,87_220kV,11.5,3.0,50.0,1128368.0,1.3,11.834,11834.0,1.0,Amprion,Polsum Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,7.06030699176008 51.6964760130648)",0.32,3.5620339999999997,0.71004,4.647200932822702e-05,0.7,0,AC,7.359574380165288e-05,1.4670247933884298e-05,495.366530965,220.0
164,126,120,13.7,3.0,50.0,1083990.0,2.6,73.819,73819.0,1.0,Amprion,Dauersberg Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.23319684331545 51.2325069075148,7.86394571365263 50.7682419129404)",0.25,18.159474,2.21457,0.00032003473477157607,0.7,0,AC,0.00012575813019390582,1.5336357340720223e-05,1711.26619788,380.0
165,129_220kV,153,11.5,3.0,50.0,1083998.0,1.3,34.1,34100.0,1.0,Amprion,Fichtenhain Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.33006858948983 51.2429161503794)",0.32,10.264100000000001,2.046,0.00013391038685926494,0.7,0,AC,0.00021206818181818184,4.227272727272727e-05,495.366530965,220.0
166,125_220kV,147,5.75,3.0,50.0,1084000.0,0.65,119.387,119387.0,0.5,Amprion,Bigge West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.50597329671546 51.401592550355)",0.64,71.870974,14.32644,0.0002344158263338279,0.7,0,AC,0.0014849374793388431,0.00029600082644628097,247.683265482,220.0
167,125_220kV,154,5.75,3.0,50.0,1084001.0,0.65,9.874,9874.0,0.5,Amprion,Dünnwald West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.0235444991641 50.999068409611)",0.64,5.944148,1.18488,1.9387553663466015e-05,0.7,0,AC,0.00012281297520661157,2.4480991735537188e-05,247.683265482,220.0
168,149,120_220kV,11.5,3.0,50.0,1084007.0,1.3,51.114,51114.0,1.0,Amprion,Leuscheid Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.86394571365263 50.7682419129404)",0.32,15.385314,3.0668399999999996,0.00020072420861948586,0.7,0,AC,0.0003178783884297521,6.336446280991734e-05,495.366530965,220.0
169,130,120,13.7,3.0,50.0,1084017.0,2.6,83.781,83781.0,1.0,Amprion,Dauersberg West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.12308195236379 51.1715887782054,7.86394571365263 50.7682419129404)",0.25,20.610126,2.51343,0.000363223968272361,0.7,0,AC,0.00014272940443213296,1.7406024930747922e-05,1711.26619788,380.0
170,125_220kV,155,5.75,3.0,50.0,1084020.0,0.65,121.485,121485.0,0.5,Amprion,Bigge Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.72438401522458 51.4093341305984)",0.64,73.13396999999999,14.578199999999999,0.00023853523970084753,0.7,0,AC,0.0015110324380165287,0.00030120247933884296,247.683265482,220.0
171,125_220kV,154,5.75,3.0,50.0,1084021.0,0.65,9.874,9874.0,0.5,Amprion,Dünnwald Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,7.0235444991641 50.999068409611)",0.64,5.944148,1.18488,1.9387553663466015e-05,0.7,0,AC,0.00012281297520661157,2.4480991735537188e-05,247.683265482,220.0
172,117_220kV,156_220kV,23.0,3.0,50.0,1084023.0,2.6,13.409,13409.0,2.0,Amprion,Knapsack 2b,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.84223115147656 50.8598647243573)",0.16,2.0180545,0.40227,0.00010531403972996385,0.7,0,AC,4.169534090909091e-05,8.311363636363636e-06,990.733061929,220.0
173,117_220kV,149,11.5,3.0,50.0,1084027.0,1.3,17.034,17034.0,1.0,Amprion,Troisdorf Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.19316578267403 50.798335064694)",0.32,5.127234,1.0220399999999998,6.689236157656068e-05,0.7,0,AC,0.0001059345867768595,2.111652892561983e-05,495.366530965,220.0
174,154,150,5.75,3.0,50.0,1084032.0,0.65,11.403,11403.0,0.5,Amprion,Merheim Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.0235444991641 50.999068409611,7.0473845241055 50.9055286094924)",0.64,6.864606,1.36836,2.238973814305276e-05,0.7,0,AC,0.00014183070247933885,2.8271900826446282e-05,247.683265482,220.0
175,154,150,5.75,3.0,50.0,1084040.0,0.65,11.403,11403.0,0.5,Amprion,Merheim West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.0235444991641 50.999068409611,7.0473845241055 50.9055286094924)",0.64,6.864606,1.36836,2.238973814305276e-05,0.7,0,AC,0.00014183070247933885,2.8271900826446282e-05,247.683265482,220.0
176,117_220kV,149,11.5,3.0,50.0,1084046.0,1.3,17.065,17065.0,1.0,Amprion,Troisdorf West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,7.19316578267403 50.798335064694)",0.32,5.136565,1.0239,6.701409829188729e-05,0.7,0,AC,0.00010612737603305785,2.115495867768595e-05,495.366530965,220.0
177,157,110,13.7,3.0,50.0,1084345.0,2.6,57.541,57541.0,1.0,Amprion,Gütersloh Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.364229530696 51.9271204904611,7.99288723332679 51.6837077155955)",0.25,14.155085999999999,1.72623,0.00024946312837469017,0.7,0,AC,9.802691135734071e-05,1.195450138504155e-05,1711.26619788,380.0
178,119,158,13.7,3.0,50.0,1084358.0,2.6,4.315,4315.0,1.0,Amprion,Hambach 3c,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.48812326381716 50.8810703125704)",0.25,1.06149,0.12945,1.8707241774331145e-05,0.7,0,AC,7.351038781163435e-06,8.964681440443214e-07,1711.26619788,380.0
179,159,60,6.85,3.0,50.0,1086366.0,1.3,31.674,31674.0,0.5,transpower,302,0.05,302,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,8.47470704898602 53.4286511943138)",0.5,15.583608,1.90044,6.865969593976414e-05,0.7,0,AC,0.00010791972299168975,1.3160941828254847e-05,855.633098939,380.0
180,160_220kV,161,11.5,3.0,50.0,1086367.0,1.3,32.238,32238.0,1.0,TenneT,302,0.08,302,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.47791063608626 53.428485468955,8.05283751634017 53.3338809598955)",0.32,9.703638,1.93428,0.0001265983299580347,0.7,0,AC,0.00020048838842975206,3.9964462809917355e-05,495.366530965,220.0
181,115,151,23.0,3.0,50.0,1101991.0,2.6,11.477,11477.0,2.0,Amprion,Frimmersdorf 4d,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(6.57648208812114 51.0555954583116,6.70967369516713 51.0909407427733)",0.16,1.7272885,0.34431,9.014014721312515e-05,0.7,0,AC,3.568777892561984e-05,7.113842975206612e-06,990.733061929,220.0
182,162,134,11.5,3.0,50.0,1101996.0,1.3,4.813,4813.0,1.0,Amprion,Bocklemünd Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.85153113794826 50.9841704680083,6.80461158012622 50.9662452961379)",0.32,1.448713,0.28878,1.8900606802159594e-05,0.7,0,AC,2.9932086776859503e-05,5.966528925619834e-06,495.366530965,220.0
183,115,123_220kV,11.5,3.0,50.0,1101999.0,1.3,5.73,5730.0,1.0,Amprion,Frimmersdorf 3c,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.57648208812114 51.0555954583116,6.70220337779745 51.0088609096753)",0.32,1.72473,0.3438,2.2501657381336897e-05,0.7,0,AC,3.56349173553719e-05,7.103305785123967e-06,495.366530965,220.0
184,138,87,13.7,3.0,50.0,1128370.0,2.6,12.948,12948.0,1.0,Amprion,Scholven F,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,7.06030699176008 51.6964760130648)",0.25,3.1852080000000003,0.38844,5.613473151657929e-05,0.7,0,AC,2.2058227146814407e-05,2.690027700831025e-06,1711.26619788,380.0
185,162,134,11.5,3.0,50.0,1102004.0,1.3,4.813,4813.0,1.0,Amprion,Bocklemünd Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.85153113794826 50.9841704680083,6.80461158012622 50.9662452961379)",0.32,1.448713,0.28878,1.8900606802159594e-05,0.7,0,AC,2.9932086776859503e-05,5.966528925619834e-06,495.366530965,220.0
186,123,163,13.7,3.0,50.0,1102892.0,2.6,13.157,13157.0,1.0,Amprion,Paffendorf Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.59601979462215 50.9525274624278)",0.25,3.236622,0.39471,5.704082966972766e-05,0.7,0,AC,2.2414279778393354e-05,2.7334487534626037e-06,1711.26619788,380.0
187,112,164,13.7,3.0,50.0,1109593.0,2.6,10.045,10045.0,1.0,Amprion,Datteln West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.33861258614081 51.6319781250427)",0.25,2.47107,0.30135,4.3549071523327075e-05,0.7,0,AC,1.7112673130193906e-05,2.08691135734072e-06,1711.26619788,380.0
188,112,165,13.7,3.0,50.0,1109595.0,2.6,34.595,34595.0,1.0,Amprion,Mengede Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.70831848872651 51.6762033088437)",0.25,8.51037,1.03785,0.0001499830890342957,0.7,0,AC,5.8936080332409974e-05,7.187326869806094e-06,1711.26619788,380.0
189,166,165,13.7,3.0,50.0,1109596.0,2.6,15.207,15207.0,1.0,Amprion,Bergkamen A,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.61702099509812 51.6371337640588,7.70831848872651 51.6762033088437)",0.25,3.7409220000000003,0.45621,6.592839528673318e-05,0.7,0,AC,2.59066620498615e-05,3.159349030470914e-06,1711.26619788,380.0
190,112,164,13.7,3.0,50.0,1109599.0,2.6,10.019,10019.0,1.0,Amprion,Datteln Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.33861258614081 51.6319781250427)",0.25,2.464674,0.30057,4.343635117891627e-05,0.7,0,AC,1.7068379501385043e-05,2.081509695290859e-06,1711.26619788,380.0
191,167,165_220kV,11.5,3.0,50.0,1109600.0,1.3,25.175,25175.0,1.0,Amprion,Wambel Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.52228010104186 51.5321980552231,7.70831848872651 51.6762033088437)",0.32,7.577675,1.5105,9.886199381765382e-05,0.7,0,AC,0.00015656353305785125,3.120867768595041e-05,495.366530965,220.0
192,168,104,13.7,3.0,50.0,1109607.0,2.6,14.743,14743.0,1.0,Amprion,Essen West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.90660779028721 51.5652424465435,6.92675896360373 51.4992056838496)",0.25,3.626778,0.44229,6.391677067878656e-05,0.7,0,AC,2.5116191135734073e-05,3.062950138504155e-06,1711.26619788,380.0
193,138_220kV,104_220kV,11.5,3.0,50.0,1109609.0,1.3,24.437,24437.0,1.0,Amprion,Scholven E,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,6.92675896360373 51.4992056838496)",0.32,7.355537,1.46622,9.596387459471723e-05,0.7,0,AC,0.00015197390495867767,3.0293801652892563e-05,495.366530965,220.0
194,139,104_220kV,11.5,3.0,50.0,1109610.0,1.3,16.157,16157.0,1.0,Amprion,Buer Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.03761988504233 51.5985496311832,6.92675896360373 51.4992056838496)",0.32,4.863257,0.96942,6.344839063006286e-05,0.7,0,AC,0.00010048051652892562,2.0029338842975204e-05,495.366530965,220.0
195,104_220kV,169,11.5,3.0,50.0,1109616.0,1.3,3.433,3433.0,1.0,Amprion,LMG West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.96734393053748 51.4908618864265)",0.32,1.0333329999999998,0.20597999999999997,1.34813594747172e-05,0.7,0,AC,2.1349855371900824e-05,4.255785123966942e-06,495.366530965,220.0
196,104_220kV,169,11.5,3.0,50.0,1109619.0,1.3,3.427,3427.0,1.0,Amprion,LMG Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.96734393053748 51.4908618864265)",0.32,1.031527,0.20562,1.3457797529815278e-05,0.7,0,AC,2.1312541322314053e-05,4.248347107438016e-06,495.366530965,220.0
197,168,105,13.7,3.0,50.0,1116357.0,2.6,42.401,42401.0,1.0,Amprion,Lippe Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.90660779028721 51.5652424465435,6.68078798893986 51.6462959356851)",0.25,10.430646000000001,1.27203,0.00018382520474470796,0.7,0,AC,7.223439058171745e-05,8.809072022160664e-06,1711.26619788,380.0
198,104_220kV,170,11.5,3.0,50.0,1123975.0,1.3,8.909,8909.0,1.0,Amprion,Osterfeld West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.87287359352087 51.4457833372124)",0.32,2.681609,0.53454,3.498556118853934e-05,0.7,0,AC,5.540514462809917e-05,1.1044214876033058e-05,495.366530965,220.0
199,104_220kV,170,5.75,3.0,50.0,1123976.0,0.65,8.837,8837.0,0.5,Amprion,Osterfeld Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.87287359352087 51.4457833372124)",0.64,5.3198739999999995,1.0604399999999998,1.7351408924858128e-05,0.7,0,AC,0.00010991475206611569,2.19099173553719e-05,247.683265482,220.0
200,138,87,13.7,3.0,50.0,1128366.0,2.6,13.676,13676.0,1.0,Amprion,Scholven B,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.00674987859998 51.5999114220203,7.06030699176008 51.6964760130648)",0.25,3.364296,0.41028,5.929090116008174e-05,0.7,0,AC,2.3298448753462605e-05,2.841274238227147e-06,1711.26619788,380.0
201,171,89,23.0,3.0,50.0,1141433.0,2.6,16.654,16654.0,2.0,Amprion,Meerbusch Ost,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(6.86804496307922 51.3744747805902,6.72376714521247 51.3556543809247)",0.16,2.506427,0.49961999999999995,0.00013080021013221106,0.7,0,AC,5.1785681818181815e-05,1.0322727272727271e-05,990.733061929,220.0
202,119,158,13.7,3.0,50.0,1167325.0,2.6,4.315,4315.0,1.0,Amprion,Hambach 1a,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.48812326381716 50.8810703125704)",0.25,1.06149,0.12945,1.8707241774331145e-05,0.7,0,AC,7.351038781163435e-06,8.964681440443214e-07,1711.26619788,380.0
203,105_220kV,172,23.0,3.0,50.0,1167326.0,2.6,19.072,19072.0,2.0,Amprion,Dinslaken West,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.78752251671348 51.505550100013)",0.16,2.870336,0.57216,0.00014979113772316136,0.7,0,AC,5.9304462809917357e-05,1.1821487603305786e-05,990.733061929,220.0
204,123,173,13.7,3.0,50.0,1167329.0,2.6,30.309,30309.0,1.0,Amprion,Knechtsteden West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.62284323546559 51.258713368098)",0.25,7.456014000000001,0.90927,0.0001314015737979612,0.7,0,AC,5.163444598337951e-05,6.296883656509695e-06,1711.26619788,380.0
205,119,158,13.7,3.0,50.0,1167330.0,2.6,4.315,4315.0,1.0,Amprion,Hambach 2b,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.48812326381716 50.8810703125704)",0.25,1.06149,0.12945,1.8707241774331145e-05,0.7,0,AC,7.351038781163435e-06,8.964681440443214e-07,1711.26619788,380.0
206,105_220kV,174,11.5,3.0,50.0,1167333.0,1.3,20.117,20117.0,1.0,Amprion,Sterkrade Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.81216588075166 51.5196200118095)",0.32,6.055217,1.20702,7.899927426533235e-05,0.7,0,AC,0.00012510778925619835,2.4938429752066115e-05,495.366530965,220.0
207,37,39,13.7,3.0,50.0,1173397.0,2.6,37.603,37603.0,1.0,50Hertz,489,0.025,489,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.7273534150745 52.5689469938591)",0.25,9.250338000000001,1.12809,0.00016302396580305305,0.7,0,AC,6.406051246537396e-05,7.812257617728532e-06,1711.26619788,380.0
208,129_220kV,175,11.5,3.0,50.0,1174140.0,1.3,19.857,19857.0,1.0,Amprion,Stratum Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.72031000055597 51.3915325380171)",0.32,5.976957,1.19142,7.797825665291565e-05,0.7,0,AC,0.000123490847107438,2.461611570247934e-05,495.366530965,220.0
209,129_220kV,176,11.5,3.0,50.0,1174142.0,1.3,8.599,8599.0,1.0,Amprion,Fichtenhain West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.62582790177014 51.2606098249047,6.54240844257145 51.2994458149911)",0.32,2.588299,0.51594,3.3768194035273295e-05,0.7,0,AC,5.3477252066115705e-05,1.06599173553719e-05,495.366530965,220.0
210,88,129_220kV,11.5,3.0,50.0,1174143.0,1.3,9.099,9099.0,1.0,Amprion,Gellep West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.6746753206169 51.3249574728255,6.62582790177014 51.2606098249047)",0.32,2.7387989999999998,0.54594,3.5731689443766916e-05,0.7,0,AC,5.65867561983471e-05,1.1279752066115703e-05,495.366530965,220.0
211,177,18_220kV,11.5,3.0,50.0,1177425.0,1.3,56.416,56416.0,1.0,50Hertz_Transmission,313,0.08,313,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,13.6834769666546 54.1390906406635)",0.32,16.981216,3.3849599999999995,0.0002215451139311522,0.7,0,AC,0.0003508515702479339,6.993719008264462e-05,495.366530965,220.0
212,177,18_220kV,11.5,3.0,50.0,1177426.0,1.3,56.362,56362.0,1.0,50Hertz_Transmission,314,0.08,314,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,13.6834769666546 54.1390906406635)",0.32,16.964962,3.38172,0.00022133305642703494,0.7,0,AC,0.0003505157438016529,6.98702479338843e-05,495.366530965,220.0
213,178,120_220kV,11.5,3.0,50.0,1182294.0,1.3,46.991,46991.0,1.0,Amprion,Heller Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.02029033797883 50.9236168949394,7.86394571365263 50.7682419129404)",0.32,14.144290999999999,2.81946,0.00018453322548104748,0.7,0,AC,0.0002922374173553719,5.825330578512397e-05,495.366530965,220.0
214,179,12_220kV,11.5,3.0,50.0,1188567.0,1.3,86.333,86333.0,1.0,50Hertz_Transmission,303,0.08,303,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.9570055475871 53.252171625753,13.7096697058228 52.5397952580643)",0.32,25.986233,5.17998,0.00033902889820295955,0.7,0,AC,0.0005369056404958678,0.00010702438016528925,495.366530965,220.0
215,180,181,11.5,3.0,50.0,1188568.0,1.3,62.054,62054.0,1.0,50Hertz Transmission,306,0.08,306,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(14.270834670665 53.0962865535819,14.0336963684666 53.5078685980791)",0.32,18.678254,3.72324,0.00024368548815732632,0.7,0,AC,0.00038591433884297517,7.692644628099174e-05,495.366530965,220.0
216,182,180,11.5,3.0,50.0,1188569.0,1.3,26.246,26246.0,1.0,PSE Operator;50Hertz,220kV Krajnik - Vierraden,0.08,507,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(14.4762521006827 53.1967495480613,14.270834670665 53.0962865535819)",0.32,7.900046,1.57476,0.00010306780098264715,0.7,0,AC,0.0001632240909090909,3.253636363636364e-05,495.366530965,220.0
217,179,181,11.5,3.0,50.0,1188570.0,1.3,29.603,29603.0,1.0,50Hertz Transmission,305,0.08,305,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.9570055475871 53.252171625753,14.0336963684666 53.5078685980791)",0.32,8.910503,1.77618,0.00011625070915527333,0.7,0,AC,0.00018410130165289257,3.669793388429752e-05,495.366530965,220.0
218,180,12_220kV,11.5,3.0,50.0,1188571.0,1.3,100.983,100983.0,1.0,50Hertz_Transmission,304,0.08,304,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(14.270834670665 53.0962865535819,13.7096697058228 52.5397952580643)",0.32,30.395883,6.05898,0.00039655931367182267,0.7,0,AC,0.0006280141115702479,0.00012518553719008263,495.366530965,220.0
219,183,30,13.7,3.0,50.0,1188840.0,2.6,28.675,28675.0,1.0,50Hertz Transmission,E,0.025,E,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,9.5017896678173 53.5428143723363)",0.25,7.05405,0.86025,0.0001243175336915285,0.7,0,AC,4.8850761772853186e-05,5.957409972299169e-06,1711.26619788,380.0
220,183,21,27.4,6.0,50.0,1188841.0,5.2,29.674,29674.0,2.0,50Hertz Transmission,C,0.0125,C,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,10.1575015165126 53.5551316685834)",0.125,3.649902,0.44510999999999995,0.0002572971923112409,0.7,0,AC,2.5276329639889197e-05,3.0824792243767308e-06,3422.53239576,380.0
221,183,21,13.7,3.0,50.0,1188844.0,2.6,29.628,29628.0,1.0,50Hertz Transmission,D,0.025,D,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,10.1575015165126 53.5551316685834)",0.25,7.288488,0.88884,0.0001284491678539706,0.7,0,AC,5.047429362880887e-05,6.155401662049861e-06,1711.26619788,380.0
222,183,30,13.7,3.0,50.0,1188848.0,2.6,28.654,28654.0,1.0,50Hertz Transmission,F,0.025,F,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.90884752815356 53.4880466403676,9.5017896678173 53.5428143723363)",0.25,7.048884,0.8596199999999999,0.00012422649033642748,0.7,0,AC,4.881498614958449e-05,5.953047091412742e-06,1711.26619788,380.0
223,184_220kV,185,5.75,3.0,50.0,1190720.0,0.65,14.09,14090.0,0.5,Amprion,Ürdingen West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.65673519501182 51.379523634379)",0.64,8.48218,1.6907999999999999,2.7665650305675117e-05,0.7,0,AC,0.00017525165289256197,3.493388429752066e-05,247.683265482,220.0
224,184_220kV,89,11.5,3.0,50.0,1190723.0,1.3,21.946,21946.0,1.0,Amprion,Mündelheim Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.72376714521247 51.3556543809247)",0.32,6.605746,1.3167600000000002,8.618174046960201e-05,0.7,0,AC,0.00013648235537190082,2.7205785123966947e-05,495.366530965,220.0
225,184,186,13.7,3.0,50.0,1208415.0,2.6,9.562,9562.0,1.0,Amprion,Lohheide West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.7111452744645 51.5261875490663)",0.25,2.352252,0.28685999999999995,4.145507435600333e-05,0.7,0,AC,1.628983379501385e-05,1.986565096952908e-06,1711.26619788,380.0
226,184,187,13.7,3.0,50.0,1208417.0,2.6,15.588,15588.0,1.0,Amprion,Zensenbusch Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.68934277038931 51.5764228881728)",0.25,3.8346479999999996,0.46763999999999994,6.758018187213762e-05,0.7,0,AC,2.6555734072022158e-05,3.2385041551246535e-06,1711.26619788,380.0
227,137,105_220kV,11.5,3.0,50.0,1208426.0,1.3,41.843,41843.0,1.0,Amprion,Pfalzdorf Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.22183144595687 51.6946456422206,6.68078798893986 51.6462959356851)",0.32,12.594743000000001,2.51058,0.00016431707675519717,0.7,0,AC,0.0002602219628099174,5.187148760330579e-05,495.366530965,220.0
228,104_220kV,172,11.5,3.0,50.0,1224880.0,1.3,10.353,10353.0,1.0,Amprion,Emscher Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.78752251671348 51.505550100013)",0.32,3.116253,0.62118,4.065613592826892e-05,0.7,0,AC,6.438539256198346e-05,1.2834297520661156e-05,495.366530965,220.0
229,104_220kV,172,11.5,3.0,50.0,1224881.0,1.3,10.342,10342.0,1.0,Amprion,Emscher Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.92675896360373 51.4992056838496,6.78752251671348 51.505550100013)",0.32,3.112942,0.62052,4.0612939029282056e-05,0.7,0,AC,6.431698347107438e-05,1.2820661157024793e-05,495.366530965,220.0
230,89,175,11.5,3.0,50.0,1225767.0,1.3,5.643,5643.0,1.0,Amprion,Rheinhausen West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.72376714521247 51.3556543809247,6.72031000055597 51.3915325380171)",0.32,1.698543,0.33858,2.2160009180259005e-05,0.7,0,AC,3.5093863636363634e-05,6.995454545454545e-06,495.366530965,220.0
231,185,89,11.5,3.0,50.0,1225768.0,1.3,8.792,8792.0,1.0,Amprion,Mündelheim Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.65673519501182 51.379523634379,6.72376714521247 51.3556543809247)",0.32,2.6463919999999996,0.52752,3.452610326295183e-05,0.7,0,AC,5.4677520661157016e-05,1.0899173553719009e-05,495.366530965,220.0
232,89,188,11.5,3.0,50.0,1225769.0,1.3,4.702,4702.0,1.0,Amprion,Huckingen 2b,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.72376714521247 51.3556543809247,6.72365237186396 51.375845810902)",0.32,1.4153019999999998,0.28212,1.846471082147401e-05,0.7,0,AC,2.9241776859504128e-05,5.82892561983471e-06,495.366530965,220.0
233,189,190,10.275,3.0,,1460038.0,1.95,37.253,37253.0,0.75,EnBW,ENGST-TRSNG,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(8.61664767275337 48.0659537906797,8.87294280487974 48.3100912582216)",0.333333,12.218983999999999,1.49012,0.00012112993241352688,0.7,0,AC,8.46190027700831e-05,1.0319390581717452e-05,1283.44964841,380.0
234,191_220kV,172,11.5,3.0,50.0,1491474.0,1.3,6.769,6769.0,1.0,Amprion,Walsum Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.78752251671348 51.505550100013)",0.32,2.0374689999999998,0.40614,2.658180084018664e-05,0.7,0,AC,4.2096466942148757e-05,8.391322314049587e-06,495.366530965,220.0
235,191_220kV,172,11.5,3.0,50.0,1491477.0,1.3,6.525,6525.0,1.0,Amprion,Walsum Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.78752251671348 51.505550100013)",0.32,1.9640250000000001,0.3915,2.5623615080841754e-05,0.7,0,AC,4.057902892561984e-05,8.088842975206613e-06,495.366530965,220.0
236,42_220kV,192,11.5,3.0,50.0,1521278.0,1.3,0.929,929.0,1.0,50Hertz,,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.1857651811846 53.8108597989599)",0.32,0.279629,0.05574,3.6481744689811477e-06,0.7,0,AC,5.777458677685951e-06,1.1516528925619834e-06,495.366530965,220.0
237,42_220kV,192,11.5,3.0,50.0,1521279.0,1.3,0.933,933.0,1.0,50Hertz,,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.1857651811846 53.8108597989599)",0.32,0.280833,0.05598,3.6638824322490967e-06,0.7,0,AC,5.802334710743802e-06,1.1566115702479339e-06,495.366530965,220.0
238,105,186,13.7,3.0,50.0,1526991.0,2.6,18.907,18907.0,1.0,Amprion,Niederrhein West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.7111452744645 51.5261875490663)",0.25,4.651122,0.56721,8.196936737596266e-05,0.7,0,AC,3.220998614958449e-05,3.928047091412742e-06,1711.26619788,380.0
239,105,187,13.7,3.0,50.0,1527013.0,2.6,12.541,12541.0,1.0,Amprion,Zensenbusch Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.68934277038931 51.5764228881728)",0.25,3.085086,0.37623,5.4370224586764045e-05,0.7,0,AC,2.1364861495844874e-05,2.605470914127424e-06,1711.26619788,380.0
240,191_220kV,193,11.5,3.0,50.0,1527967.0,1.3,8.483,8483.0,1.0,Amprion,Beeck Tr212,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.72256980950278 51.4797876727124)",0.32,2.553383,0.50898,3.331266310050277e-05,0.7,0,AC,5.275584710743802e-05,1.0516115702479338e-05,495.366530965,220.0
241,187,194,13.7,3.0,50.0,1527969.0,2.6,0.71,710.0,1.0,Amprion,Voerde B,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.68934277038931 51.5764228881728,6.68306568260248 51.577104777735)",0.25,0.17465999999999998,0.0213,3.0781324819872794e-06,0.7,0,AC,1.209556786703601e-06,1.4750692520775624e-07,1711.26619788,380.0
242,187,194,13.7,3.0,50.0,1527971.0,2.6,0.562,562.0,1.0,Amprion,Voerde A,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.68934277038931 51.5764228881728,6.68306568260248 51.577104777735)",0.25,0.138252,0.01686,2.4364935984181003e-06,0.7,0,AC,9.574238227146815e-07,1.167590027700831e-07,1711.26619788,380.0
243,191_220kV,195_220kV,11.5,3.0,50.0,1527975.0,1.3,6.647,6647.0,1.0,Amprion,Möllen Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.68310697663871 51.5756455059265)",0.32,2.000747,0.39882,2.61027079605142e-05,0.7,0,AC,4.13377479338843e-05,8.240082644628099e-06,495.366530965,220.0
244,191_220kV,196,11.5,3.0,50.0,1527977.0,1.3,5.026,5026.0,1.0,Amprion,Schwelgern Tr22,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.71525259691926 51.5267908666491,6.74541676675317 51.4986419480434)",0.32,1.5128259999999998,0.30156,1.9737055846177876e-05,0.7,0,AC,3.1256735537190075e-05,6.230578512396694e-06,495.366530965,220.0
245,197,195_220kV,11.5,3.0,50.0,1527982.0,1.3,7.165,7165.0,1.0,Amprion,Möllen Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.61427855504049 51.6186788033284,6.68310697663871 51.5756455059265)",0.32,2.156665,0.4299,2.8136889203713587e-05,0.7,0,AC,4.455919421487603e-05,8.882231404958677e-06,495.366530965,220.0
246,110,198,13.7,3.0,50.0,1703680.0,2.6,2.167,2167.0,1.0,Amprion,Westfalen D,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.9706568937083 51.6768446667846)",0.25,0.533082,0.06501,9.394807166854133e-06,0.7,0,AC,3.6917036011080327e-06,4.5020775623268696e-07,1711.26619788,380.0
247,197,191_220kV,11.5,3.0,50.0,1527984.0,1.3,13.873,13873.0,1.0,Amprion,Löhnen West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.61427855504049 51.6186788033284,6.71525259691926 51.5267908666491)",0.32,4.1757729999999995,0.8323799999999999,5.4479143604064e-05,0.7,0,AC,8.627630165289255e-05,1.719793388429752e-05,495.366530965,220.0
248,199,165_220kV,5.75,3.0,50.0,1547542.0,0.65,27.322,27322.0,0.5,Amprion,Cappenberg Süd,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.44506930371379 51.6185000869374,7.70831848872651 51.6762033088437)",0.64,16.447844,3.2786399999999998,5.364662155086271e-05,0.7,0,AC,0.0003398314876033058,6.774049586776858e-05,247.683265482,220.0
249,134,123_220kV,11.5,3.0,50.0,1548412.0,1.3,11.754,11754.0,1.0,Amprion,Rommerskirchen Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.80461158012622 50.9662452961379,6.70220337779745 51.0088609096753)",0.32,3.5379539999999996,0.70524,4.6157850062868036e-05,0.7,0,AC,7.309822314049586e-05,1.4571074380165289e-05,495.366530965,220.0
250,200,193,11.5,3.0,50.0,1578736.0,1.3,2.82,2820.0,1.0,Amprion,Stockum West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.73212495035583 51.4594437365975,6.72256980950278 51.4797876727124)",0.32,0.8488199999999999,0.1692,1.1074114103904022e-05,0.7,0,AC,1.7537603305785123e-05,3.4958677685950413e-06,495.366530965,220.0
251,200,193,11.5,3.0,50.0,1578739.0,1.3,2.82,2820.0,1.0,Amprion,Stockum Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.73212495035583 51.4594437365975,6.72256980950278 51.4797876727124)",0.32,0.8488199999999999,0.1692,1.1074114103904022e-05,0.7,0,AC,1.7537603305785123e-05,3.4958677685950413e-06,495.366530965,220.0
252,4,201,6.85,3.0,50.0,1584792.0,1.3,79.19,79190.0,0.5,TenneT,3003 schwarz,0.05,3003,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.25103425143703 53.1144323051271)",0.5,38.96148,4.751399999999999,0.00017166007834406525,0.7,0,AC,0.0002698163434903047,3.290443213296398e-05,855.633098939,380.0
253,4,201,6.85,3.0,50.0,1584793.0,1.3,79.282,79282.0,0.5,TenneT,3003 grün,0.05,3003,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.25103425143703 53.1144323051271)",0.5,39.006744,4.75692,0.00017185950664571514,0.7,0,AC,0.0002701298060941828,3.294265927977839e-05,855.633098939,380.0
254,202,86,13.7,3.0,50.0,1596307.0,2.6,0.772,772.0,1.0,Amprion,Kernkraftwerk Emsland,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.32089257541703 52.4714572265383,7.30820430094578 52.4768353862806)",0.25,0.189912,0.02316,3.3469271494284223e-06,0.7,0,AC,1.315180055401662e-06,1.6038781163434903e-07,1711.26619788,380.0
255,85,203,13.7,3.0,50.0,1596713.0,2.6,21.968,21968.0,1.0,Amprion,Gronau - Hengelo weiß,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.03496796515083 52.2028607381056,6.75917485282445 52.2488578798871)",0.25,5.404128,0.65904,9.52400202314036e-05,0.7,0,AC,3.742470914127424e-05,4.56398891966759e-06,1711.26619788,380.0
256,85,203,13.7,3.0,50.0,1596714.0,2.6,21.962,21962.0,1.0,Amprion,Gronau - Hengelo schwarz,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.03496796515083 52.2028607381056,6.75917485282445 52.2488578798871)",0.25,5.402652,0.65886,9.521400784423187e-05,0.7,0,AC,3.741448753462604e-05,4.562742382271468e-06,1711.26619788,380.0
257,147,204,11.5,3.0,50.0,1605946.0,1.3,22.344,22344.0,1.0,markE,Südleitung,0.08,S,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.70632726933662 51.278583155205)",0.32,6.725544,1.34064,8.774468281476293e-05,0.7,0,AC,0.00013895752066115703,2.769917355371901e-05,495.366530965,220.0
258,147,204,11.5,3.0,50.0,1605949.0,1.3,22.347,22347.0,1.0,markE,Nordleitung,0.08,N,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.70632726933662 51.278583155205)",0.32,6.726447,1.3408200000000001,8.775646378721389e-05,0.7,0,AC,0.00013897617768595042,2.7702892561983474e-05,495.366530965,220.0
259,147,205,5.75,3.0,50.0,1606843.0,0.65,4.507,4507.0,0.5,Amprion,Koepchenwerk Maschine 5,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.50597329671546 51.401592550355,7.45034204531003 51.413608212821)",0.64,2.713214,0.54084,8.849473806080749e-06,0.7,0,AC,5.6058140495867765e-05,1.1174380165289257e-05,247.683265482,220.0
260,123,206,13.7,3.0,50.0,1610217.0,2.6,6.7,6700.0,1.0,Amprion,Neurath 4d,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.63448162267058 51.0359799381303)",0.25,1.6482,0.20099999999999998,2.904716567509123e-05,0.7,0,AC,1.1414127423822715e-05,1.39196675900277e-06,1711.26619788,380.0
261,123,206,13.7,3.0,50.0,1610218.0,2.6,6.646,6646.0,1.0,Amprion,Neurath 5e,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.70220337779745 51.0088609096753,6.63448162267058 51.0359799381303)",0.25,1.634916,0.19938,2.8813054190545717e-05,0.7,0,AC,1.132213296398892e-05,1.380747922437673e-06,1711.26619788,380.0
262,165_220kV,207,11.5,3.0,50.0,1610616.0,1.3,27.915,27915.0,1.0,Amprion,Werse West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.60711612154456 51.8986046029193)",0.32,8.402415,1.6748999999999998,0.00010962194865619886,0.7,0,AC,0.00017360361570247933,3.4605371900826444e-05,495.366530965,220.0
263,165,208,13.7,3.0,50.0,1610620.0,2.6,23.948,23948.0,1.0,Amprion,Waltrop Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.4035444340631 51.644449487967)",0.25,5.891208,0.71844,0.00010382410799807235,0.7,0,AC,4.0797839335180056e-05,4.975346260387812e-06,1711.26619788,380.0
264,4,94,13.7,3.0,50.0,1630765.0,2.6,79.06,79060.0,1.0,Amprion,Dümmersee Süd 1,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,8.30775689679575 52.3456356447783)",0.25,19.44876,2.3718,0.0003427565549660765,0.7,0,AC,0.00013468670360110803,1.6425207756232685e-05,1711.26619788,380.0
265,4,2,27.4,6.0,50.0,1630850.0,5.2,1.268,1268.0,2.0,transpower,Robert Frank - Landesbergen,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11321007472722 52.5438533223737)",0.125,0.155964,0.01902,1.0994568977915129e-05,0.7,0,AC,1.0800831024930748e-06,1.317174515235457e-07,3422.53239576,380.0
266,4,2,13.7,3.0,50.0,1630851.0,2.6,1.105,1105.0,1.0,transpower,Leitung 3004,0.025,3004,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11321007472722 52.5438533223737)",0.25,0.27183,0.03315,4.790614637459076e-06,0.7,0,AC,1.8824792243767315e-06,2.2957063711911358e-07,1711.26619788,380.0
267,4,2,13.7,3.0,50.0,1630852.0,2.6,0.902,902.0,1.0,transpower,Leitung 3005,0.025,3005,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11321007472722 52.5438533223737)",0.25,0.221892,0.02706,3.910528871482431e-06,0.7,0,AC,1.5366481994459835e-06,1.8739612188365652e-07,1711.26619788,380.0
