name,bus0,bus1,c_nfkm,cables,frequency,from_relation,i_th_max_a,length,length_m,num_parallel,operator,osm_name,r_ohmkm,ref,s_nom,type,voltage,wires,wkt_srid_4326,x_ohmkm,x,r,b,s_max_pu,build_year,carrier,x_pu_eff,r_pu_eff,s_nom_opt,v_nom
268,209,4,27.4,6.0,50.0,1630911.0,5.2,25.841,25841.0,2.0,TenneT,Leitung 3017,0.0125,3017,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.93969252741257 52.4030332405173,9.12526570294975 52.5382640870749)",0.125,3.178443,0.387615,0.00022406203230150224,0.7,0,AC,2.2011378116343493e-05,2.684314404432133e-06,3422.53239576,380.0
269,119,163,13.7,3.0,50.0,1632259.0,2.6,20.419,20419.0,1.0,Amprion,Oberzier Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.59601979462215 50.9525274624278)",0.25,5.023074,0.61257,8.852448894323698e-05,0.7,0,AC,3.478583102493075e-05,4.242174515235456e-06,1711.26619788,380.0
270,210,3,13.7,3.0,50.0,1633120.0,2.6,1.82,1820.0,1.0,TenneT,Leitung 3013,0.025,3013,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.40952032742215 52.034316665873,9.38974509624863 52.0263130660355)",0.25,0.44772,0.0546,7.890424108756126e-06,0.7,0,AC,3.1005540166204987e-06,3.781163434903047e-07,1711.26619788,380.0
271,99,211,13.7,3.0,,1636702.0,2.6,20.242,20242.0,1.0,Amprion,Bliestal Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,7.23579344536789 49.3693923629482)",0.25,4.979532,0.60726,8.775712352167114e-05,0.7,0,AC,3.4484293628808866e-05,4.205401662049861e-06,1711.26619788,380.0
272,99,69,13.7,3.0,50.0,1636703.0,2.6,125.443,125443.0,1.0,Amprion,Bürstadt Ltg,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,8.41937105938048 49.6337356823792)",0.25,30.858978,3.7632899999999996,0.0005438453139970849,0.7,0,AC,0.00021370483379501385,2.6061565096952905e-05,1711.26619788,380.0
273,212,99,13.7,3.0,,1636708.0,2.6,48.829,48829.0,1.0,Amprion,Uchtelfangen Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.81368431456473 49.7248340737293,6.99647659179489 49.3754093063084)",0.25,12.011934,1.46487,0.0002116931422013477,0.7,0,AC,8.318513850415512e-05,1.0144529085872575e-05,1711.26619788,380.0
274,213,214,5.75,3.0,50.0,1636720.0,0.65,45.076,45076.0,0.5,Amprion,Rheinau Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.58869049603326 49.8155140579794,8.5471609252134 49.4405396661002)",0.64,27.135752,5.40912,8.850651903325845e-05,0.7,0,AC,0.0005606560330578512,0.0001117586776859504,247.683265482,220.0
275,69_220kV,215,11.5,3.0,50.0,1636721.0,1.3,13.606,13606.0,1.0,Amprion,Anilin 1A,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)",0.32,4.095406,0.81636,5.343063705592841e-05,0.7,0,AC,8.461582644628099e-05,1.6866942148760332e-05,495.366530965,220.0
276,128,69,13.7,3.0,50.0,1636722.0,2.6,123.721,123721.0,1.0,Amprion,Soonwald West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,8.41937105938048 49.6337356823792)",0.25,30.435366000000002,3.71163,0.0005363797588788003,0.7,0,AC,0.0002107712326869806,2.570380886426593e-05,1711.26619788,380.0
277,128,69,13.7,3.0,50.0,1636723.0,2.6,123.741,123741.0,1.0,Amprion,Soonwald Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,8.41937105938048 49.6337356823792)",0.25,30.440286,3.71223,0.0005364664668360393,0.7,0,AC,0.00021080530470914127,2.5707963988919667e-05,1711.26619788,380.0
278,69_220kV,215,11.5,3.0,50.0,1636726.0,1.3,13.604,13604.0,1.0,Amprion,Anilin 2B,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)",0.32,4.094804,0.81624,5.342278307429444e-05,0.7,0,AC,8.460338842975207e-05,1.6864462809917356e-05,495.366530965,220.0
279,216,69,13.7,3.0,50.0,1636729.0,2.6,111.236,111236.0,1.0,Amprion,Kugelberg West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,8.41937105938048 49.6337356823792)",0.25,27.364056,3.33708,0.00048225231657230566,0.7,0,AC,0.0001895017728531856,2.3109972299168975e-05,1711.26619788,380.0
280,216,69,13.7,3.0,50.0,1636730.0,2.6,111.228,111228.0,1.0,Amprion,Kugelberg Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,8.41937105938048 49.6337356823792)",0.25,27.362088,3.3368399999999996,0.00048221763338941,0.7,0,AC,0.00018948814404432134,2.3108310249307476e-05,1711.26619788,380.0
281,213,214,11.5,3.0,50.0,1636737.0,1.3,45.076,45076.0,1.0,Amprion,Rheinau West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.58869049603326 49.8155140579794,8.5471609252134 49.4405396661002)",0.32,13.567876,2.70456,0.0001770130380665169,0.7,0,AC,0.0002803280165289256,5.58793388429752e-05,495.366530965,220.0
282,217,98,13.7,3.0,50.0,1636750.0,2.6,7.386,7386.0,1.0,50Hertz,546,0.025,546,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(12.1320699705054 54.14245987564,12.2147735096776 54.1003234403618)",0.25,1.816956,0.22158,3.2021248608391615e-05,0.7,0,AC,1.2582797783933519e-05,1.5344875346260388e-06,1711.26619788,380.0
283,42_220kV,218,11.5,3.0,50.0,1636782.0,1.3,41.565,41565.0,1.0,50Hertz Transmission,275,0.08,275,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,12.2135605440795 54.1119998545154)",0.32,12.511064999999999,2.4938999999999996,0.0001632253733080747,0.7,0,AC,0.00025849307851239666,5.152685950413222e-05,495.366530965,220.0
284,177,42_220kV,11.5,3.0,50.0,1636783.0,1.3,106.704,106704.0,1.0,50Hertz Transmission,276/317,0.08,276;317,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,12.1869848227216 53.8157751724384)",0.32,32.117903999999996,6.402239999999999,0.0004190256281358066,0.7,0,AC,0.0006635930578512396,0.0001322776859504132,495.366530965,220.0
285,219,209,13.7,3.0,50.0,1636863.0,2.6,45.492,45492.0,1.0,TenneT,,0.025,3018,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.93969252741257 52.4030332405173)",0.25,11.191032,1.36476,0.0001972259195360075,0.7,0,AC,7.750022160664819e-05,9.451246537396121e-06,1711.26619788,380.0
286,219,220,13.7,3.0,50.0,1636864.0,2.6,15.054,15054.0,1.0,TenneT,Eickum - Bechterdissen,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.65937290290079 51.9996101318907)",0.25,3.703284,0.45161999999999997,6.526507941385423e-05,0.7,0,AC,2.564601108033241e-05,3.1275623268698057e-06,1711.26619788,380.0
287,219,220,13.7,3.0,50.0,1636865.0,2.6,15.048,15048.0,1.0,TenneT,Eickum - Bechterdissen,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.65937290290079 51.9996101318907)",0.25,3.7018079999999998,0.45144,6.52390670266825e-05,0.7,0,AC,2.563578947368421e-05,3.126315789473684e-06,1711.26619788,380.0
288,219,209,13.7,3.0,50.0,1636866.0,2.6,45.501,45501.0,1.0,TenneT,Overstädt - Eickum,0.025,3018,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.5712588278729 52.1053649602273,8.93969252741257 52.4030332405173)",0.25,11.193245999999998,1.36503,0.00019726493811676507,0.7,0,AC,7.751555401662048e-05,9.453116343490305e-06,1711.26619788,380.0
289,94,95,13.7,3.0,50.0,1636917.0,2.6,61.846,61846.0,1.0,Amprion,Niedersachsen Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,7.88957671235007 52.2773967624078)",0.25,15.214115999999999,1.8553799999999998,0.00026812701617040177,0.7,0,AC,0.00010536091412742382,1.2848891966759001e-05,1711.26619788,380.0
290,159,221,6.85,3.0,50.0,1637160.0,1.3,57.405,57405.0,0.5,TenneT,,0.05,304,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,7.31136229105814 53.1257665563186)",0.5,28.24326,3.4443,0.00012443675713273223,0.7,0,AC,0.0001955904432132964,2.3852493074792243e-05,855.633098939,380.0
291,159,221,6.85,3.0,50.0,1637161.0,1.3,57.397,57397.0,0.5,TenneT,,0.05,304,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,7.31136229105814 53.1257665563186)",0.5,28.239324,3.4438199999999997,0.00012441941554128442,0.7,0,AC,0.00019556318559556786,2.384916897506925e-05,855.633098939,380.0
292,34,161,11.5,3.0,50.0,1637162.0,1.3,33.166,33166.0,1.0,TenneT,204 rot,0.08,204,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.05283751634017 53.3338809598955)",0.32,9.982966,1.9899599999999997,0.00013024257743619885,0.7,0,AC,0.00020625962809917353,4.111487603305785e-05,495.366530965,220.0
293,222,221,13.7,6.0,50.0,1637163.0,2.6,26.834,26834.0,1.0,TenneT,Diele (DE) - Meeden (NL),0.025,306,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(6.94948397153705 53.1235378223082,7.31136229105814 53.1257665563186)",0.25,6.601164,0.80502,0.00011633606622767134,0.7,0,AC,4.5714432132963984e-05,5.574930747922437e-06,1711.26619788,380.0
294,34,161,11.5,3.0,50.0,1637164.0,1.3,33.17,33170.0,1.0,TenneT,204 blau,0.08,204,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.05283751634017 53.3338809598955)",0.32,9.98417,1.9902,0.00013025828539946682,0.7,0,AC,0.00020628450413223142,4.11198347107438e-05,495.366530965,220.0
295,211,52,,3.0,50.0,1638847.0,,152.12,152120.0,0.5,Amprion,Kaiserslautern Süd,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(7.23579344536789 49.3693923629482,8.3133401659254 49.0090434643525)",,74.84304,9.1272,0.0003297503613802148,0.7,0,AC,0.0005183036011080333,6.320775623268698e-05,855.633098939,380.0
296,215,223,,3.0,50.0,1638848.0,,73.707,73707.0,1.0,Amprion,Weingarten Ltg,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.40826973550855 49.5285689245626,8.27327814618118 49.0293980916396)",,22.185806999999997,4.42242,0.0002894467121476786,0.7,0,AC,0.00045838444214876025,9.137231404958677e-05,495.366530965,220.0
297,224,215,,3.0,50.0,1638849.0,,28.868,28868.0,1.0,Amprion,Roxheim Süd,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.3523338799966 49.4212743386606,8.40826973550855 49.5285689245626)",,8.689267999999998,1.7320799999999998,0.0001133643709047877,0.7,0,AC,0.00017953033057851236,3.578677685950413e-05,495.366530965,220.0
298,225,224,,3.0,50.0,1638851.0,,63.539,63539.0,1.0,Amprion,Eisbach Süd,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.72920197913641 49.4826474297682,8.3523338799966 49.4212743386606)",,19.125239,3.81234,0.0002495170695205524,0.7,0,AC,0.0003951495661157025,7.876735537190082e-05,495.366530965,220.0
299,224,223,,3.0,50.0,1638852.0,,46.981,46981.0,1.0,Amprion,Bienwald West,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.3523338799966 49.4212743386606,8.27327814618118 49.0293980916396)",,14.141281,2.81886,0.00018449395557287762,0.7,0,AC,0.00029217522727272726,5.824090909090909e-05,495.366530965,220.0
300,226,6,5.75,3.0,50.0,1639492.0,0.65,48.552,48552.0,0.5,TenneT,Leitung 2001/2030,0.16,2001/2030,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.79733602695253 52.0008392513306,9.91814864613865 52.3799963125719)",0.64,29.228303999999998,5.826239999999999,9.533162907318228e-05,0.7,0,AC,0.0006038905785123967,0.00012037685950413221,247.683265482,220.0
301,7,3,13.7,3.0,50.0,1639494.0,2.6,53.907,53907.0,1.0,TenneT,Leitung 3027,0.025,3027,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.91717971972185 52.2781686139394,9.38974509624863 52.0263130660355)",0.25,13.261121999999999,1.6172099999999998,0.00023370829254434967,0.7,0,AC,9.183602493074792e-05,1.1199515235457063e-05,1711.26619788,380.0
302,216,227,13.7,3.0,50.0,1641461.0,2.6,114.939,114939.0,1.0,Amprion,Donau Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,10.0821573264928 48.2660901578788)",0.25,28.274994,3.4481699999999997,0.000498306294855121,0.7,0,AC,0.0001958102077562327,2.3879293628808862e-05,1711.26619788,380.0
303,228,229,,3.0,50.0,1641462.0,,15.95,15950.0,1.0,Amprion,Bergstraße,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.62716125806072 49.5435952670263,8.50180851652818 49.4449115114399)",,4.800949999999999,0.957,6.263550353094651e-05,0.7,0,AC,9.91931818181818e-05,1.977272727272727e-05,495.366530965,220.0
304,227,230,13.7,3.0,50.0,1641463.0,2.6,46.07,46070.0,1.0,Amprion,Günzburg Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.0821573264928 48.2660901578788,10.391776056934 48.5184609117668)",0.25,11.33322,1.3820999999999999,0.00019973177950021685,0.7,0,AC,7.848490304709141e-05,9.571329639889195e-06,1711.26619788,380.0
305,231,53,27.4,6.0,50.0,1641466.0,5.2,83.096,83096.0,2.0,Amprion,Rheingraben,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.75349546540486 48.0993557006259)",0.125,10.220808,1.24644,0.000720508441473845,0.7,0,AC,7.078121883656509e-05,8.63185595567867e-06,3422.53239576,380.0
306,232_220kV,233_220kV,,3.0,50.0,1641467.0,,19.756,19756.0,1.0,Amprion,Iller Ltg.,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.0837512706734 48.268867515302,9.88551509756969 48.3040743584705)",,5.946556,1.18536,7.758163058039995e-05,0.7,0,AC,0.0001228627272727273,2.449090909090909e-05,495.366530965,220.0
307,234,235,,3.0,50.0,1641471.0,,69.709,69709.0,1.0,Amprion,Gurtweil - Stockach,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.01340238045655 47.8453486310857,8.25192548128222 47.6397698264894)",,20.982409,4.18254,0.00027374660286136364,0.7,0,AC,0.000433520847107438,8.641611570247934e-05,495.366530965,220.0
308,236_220kV,214,,3.0,50.0,1641472.0,,86.251,86251.0,1.0,Amprion,Nord-Süd-Leitung RWE Hoheneck–Rheinau,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.19675652645089 48.9129634380259,8.5471609252134 49.4405396661002)",,25.961551,5.17506,0.0003387068849559666,0.7,0,AC,0.0005363956818181818,0.00010692272727272727,495.366530965,220.0
309,227,230,13.7,3.0,50.0,1641474.0,2.6,46.128,46128.0,1.0,Amprion,Günzburg Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.0821573264928 48.2660901578788,10.391776056934 48.5184609117668)",0.25,11.347488,1.38384,0.00019998323257621018,0.7,0,AC,7.858371191135734e-05,9.58337950138504e-06,1711.26619788,380.0
310,233,227,13.7,3.0,50.0,1641476.0,2.6,16.751,16751.0,1.0,Amprion,Donau West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.88551509756969 48.3040743584705,10.0821573264928 48.2660901578788)",0.25,4.1207460000000005,0.50253,7.262224958559003e-05,0.7,0,AC,2.8537022160664825e-05,3.4801246537396125e-06,1711.26619788,380.0
311,237,238,11.5,3.0,,1641479.0,1.3,39.816,39816.0,1.0,Amprion,Heisdorf - Trier Süd,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.13981113770544 49.6686086456422,6.62053556843084 49.7489386710632)",0.32,11.984616,2.38896,0.00015635706636916402,0.7,0,AC,0.00024761603305785125,4.935867768595041e-05,495.366530965,220.0
312,110,198,13.7,3.0,50.0,1703681.0,2.6,2.163,2163.0,1.0,Amprion,Westfalen E,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.9706568937083 51.6768446667846)",0.25,0.532098,0.06488999999999999,9.377465575406317e-06,0.7,0,AC,3.6848891966759e-06,4.49376731301939e-07,1711.26619788,380.0
313,212,100,13.7,3.0,,1641482.0,2.6,45.951,45951.0,1.0,Amprion,Gilzem Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.81368431456473 49.7248340737293,6.47473977006816 49.9224692993999)",0.25,11.303946,1.37853,0.00019921586715464435,0.7,0,AC,7.828217451523545e-05,9.546606648199446e-06,1711.26619788,380.0
314,100_220kV,239,11.5,3.0,,1641485.0,1.3,26.324,26324.0,1.0,Amprion,Niederstedem Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.47473977006816 49.9224692993999,6.70228540768092 49.8289944201161)",0.32,7.9235240000000005,1.57944,0.00010337410626637216,0.7,0,AC,0.000163709173553719,3.2633057851239665e-05,495.366530965,220.0
315,238,100_220kV,11.5,3.0,,1641488.0,1.3,22.939,22939.0,1.0,Amprion,Niederstedem West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.62053556843084 49.7489386710632,6.47473977006816 49.9224692993999)",0.32,6.9046389999999995,1.37634,9.008124235087034e-05,0.7,0,AC,0.00014265783057851238,2.843677685950413e-05,495.366530965,220.0
316,213,240,,3.0,50.0,1641698.0,,25.189,25189.0,1.0,Amprion,Marxheim Ost,,,1715.0,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.58869049603326 49.8155140579794,8.53151493939883 50.047874332134)",,7.581888999999999,1.51134,9.891697168909164e-05,0.7,0,AC,0.0001566505991735537,3.122603305785124e-05,1715.0,220.0
317,241,242,13.7,3.0,50.0,1641699.0,2.6,56.963,56963.0,1.0,Amprion,Hessen Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.4713716330449 50.0972077427754,8.06573796639762 50.4060681118621)",0.25,14.012898,1.70889,0.00024695726841048087,0.7,0,AC,9.70422299168975e-05,1.1834418282548477e-05,1711.26619788,380.0
318,70,241,13.7,3.0,50.0,1641702.0,2.6,18.92,18920.0,1.0,Amprion,Trebur Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.38855636787547 49.9823050841271,8.4713716330449 50.0972077427754)",0.25,4.65432,0.5676,8.202572754816808e-05,0.7,0,AC,3.223213296398892e-05,3.930747922437673e-06,1711.26619788,380.0
319,70,241,13.7,3.0,50.0,1641706.0,2.6,44.127,44127.0,1.0,Amprion,Trebur Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.38855636787547 49.9823050841271,8.4713716330449 50.0972077427754)",0.25,10.855242,1.32381,0.0001913081014544404,0.7,0,AC,7.517480609418283e-05,9.167659279778392e-06,1711.26619788,380.0
322,68_220kV,213,,3.0,50.0,1641734.0,,34.375,34375.0,1.0,Amprion,Pfungstadt Ost,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.58869049603326 49.8155140579794)",,10.346874999999999,2.0625,0.00013499030933393643,0.7,0,AC,0.00021377840909090907,4.261363636363637e-05,495.366530965,220.0
323,68_220kV,213,,3.0,50.0,1641735.0,,34.375,34375.0,1.0,Amprion,Kranichstein Ost,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.58869049603326 49.8155140579794)",,10.346874999999999,2.0625,0.00013499030933393643,0.7,0,AC,0.00021377840909090907,4.261363636363637e-05,495.366530965,220.0
324,68,245,13.7,3.0,50.0,1641756.0,2.6,20.861,20861.0,1.0,Amprion,Untermain Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.98953614977701 50.0602550608281)",0.25,5.131806,0.62583,9.044073479822062e-05,0.7,0,AC,3.553882271468144e-05,4.334002770083102e-06,1711.26619788,380.0
325,245,246,13.7,3.0,50.0,1641757.0,2.6,4.447,4447.0,1.0,Amprion,Untermain Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.98953614977701 50.0602550608281,8.95870856177306 50.0826078105489)",0.25,1.093962,0.13341,1.927951429210906e-05,0.7,0,AC,7.575914127423824e-06,9.238919667590028e-07,1711.26619788,380.0
326,68,246,13.7,3.0,50.0,1641761.0,2.6,23.705,23705.0,1.0,Amprion,Karlstein Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.95870856177306 50.0826078105489)",0.25,5.831429999999999,0.71115,0.00010277060631761754,0.7,0,AC,4.038386426592797e-05,4.924861495844875e-06,1711.26619788,380.0
327,232_220kV,247_220kV,23.0,3.0,50.0,1641774.0,2.6,73.168,73168.0,2.0,Amprion,Füssen West,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(10.0837512706734 48.268867515302,10.363384232266 47.7383368092793)",0.16,11.011784,2.19504,0.0005746601281946451,0.7,0,AC,0.00022751619834710744,4.535206611570248e-05,990.733061929,220.0
328,247,227,13.7,3.0,50.0,1641775.0,2.6,73.219,73219.0,1.0,Amprion,Vöhringen Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.0821573264928 48.2660901578788)",0.25,18.011874,2.19657,0.00031743349605440366,0.7,0,AC,0.00012473596952908587,1.5211703601108033e-05,1711.26619788,380.0
329,248,208,13.7,3.0,50.0,1659072.0,2.6,5.866,5866.0,1.0,Amprion,Stummhafen 1A,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.46150025901999 51.6146143079042,7.4035444340631 51.644449487967)",0.25,1.443036,0.17597999999999997,2.5431443858221662e-05,0.7,0,AC,9.993324099722992e-06,1.218698060941828e-06,1711.26619788,380.0
330,112,208,13.7,3.0,50.0,1659073.0,2.6,10.355,10355.0,1.0,Amprion,Mengede Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.4035444340631 51.644449487967)",0.25,2.54733,0.31065,4.489304486053279e-05,0.7,0,AC,1.764078947368421e-05,2.151315789473684e-06,1711.26619788,380.0
331,167,165_220kV,11.5,3.0,50.0,1685857.0,1.3,25.186,25186.0,1.0,Amprion,Wambel West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.52228010104186 51.5321980552231,7.70831848872651 51.6762033088437)",0.32,7.580985999999999,1.5111599999999998,9.890519071664067e-05,0.7,0,AC,0.0001566319421487603,3.122231404958677e-05,495.366530965,220.0
332,165,249,13.7,3.0,50.0,1686082.0,2.6,1.221,1221.0,1.0,Amprion,Gersteinwerk K2,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71823231962748 51.6743422007117)",0.25,0.300366,0.03663,5.29352078944573e-06,0.7,0,AC,2.0800969529085874e-06,2.5367036011080335e-07,1711.26619788,380.0
333,165_220kV,250_220kV,11.5,3.0,50.0,1686885.0,1.3,0.485,485.0,1.0,Amprion,Gersteinwerk F2,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71554341949648 51.6736430744508)",0.32,0.145985,0.029099999999999997,1.9045905462388122e-06,0.7,0,AC,3.0162190082644627e-06,6.012396694214876e-07,495.366530965,220.0
334,165_220kV,251_220kV,11.5,3.0,50.0,1686886.0,1.3,0.487,487.0,1.0,Amprion,Gersteinwerk G2,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71459453349968 51.6730996381138)",0.32,0.146587,0.02922,1.912444527872787e-06,0.7,0,AC,3.0286570247933885e-06,6.037190082644628e-07,495.366530965,220.0
335,165_220kV,252_220kV,11.5,3.0,50.0,1686887.0,1.3,0.401,401.0,1.0,Amprion,Gersteinwerk I2,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.71270093431027 51.672663662233)",0.32,0.120701,0.02406,1.574723317611884e-06,0.7,0,AC,2.493822314049587e-06,4.97107438016529e-07,495.366530965,220.0
336,110,253,13.7,3.0,50.0,1703456.0,2.6,1.378,1378.0,1.0,Amprion,Lippborg Trafo 412,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.98122159643085 51.6735262619046)",0.25,0.33898799999999996,0.041339999999999995,5.974178253772494e-06,0.7,0,AC,2.347562326869806e-06,2.8628808864265925e-07,1711.26619788,380.0
337,69_220kV,254,5.75,3.0,50.0,1734958.0,0.65,64.037,64037.0,0.5,Amprion,Windesheim,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,7.79256714933307 49.8105487811028)",0.64,38.550274,7.68444,0.00012573635547370602,0.7,0,AC,0.00079649326446281,0.00015876942148760332,247.683265482,220.0
338,128_220kV,255,,3.0,50.0,1735055.0,,73.5,73500.0,1.0,Amprion,Kondelwald,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,6.92013045452502 49.9705818904706)",,22.1235,4.41,0.0002886338250485623,0.7,0,AC,0.00045709710743801655,9.111570247933884e-05,495.366530965,220.0
339,237,239,11.5,3.0,,1735096.0,1.3,50.055,50055.0,1.0,Amprion,Heisdorf - Quint Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.13981113770544 49.6686086456422,6.70228540768092 49.8289944201161)",0.32,15.066555,3.0033,0.00019656552534429638,0.7,0,AC,0.00031129245867768596,6.205165289256197e-05,495.366530965,220.0
340,256,238,5.75,3.0,,1735138.0,0.65,59.101,59101.0,0.5,Amprion,Saar Nord,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.62053556843084 49.7489386710632)",0.64,35.578801999999996,7.0921199999999995,0.00011604454213738148,0.7,0,AC,0.000735099214876033,0.00014653140495867769,247.683265482,220.0
341,69_220kV,215,11.5,3.0,50.0,1737369.0,1.3,13.164,13164.0,1.0,Amprion,Anilin 3c,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)",0.32,3.962364,0.78984,5.169490711482005e-05,0.7,0,AC,8.186702479338843e-05,1.6319008264462808e-05,495.366530965,220.0
342,69_220kV,215,11.5,3.0,50.0,1737370.0,1.3,13.157,13157.0,1.0,Amprion,Anilin 4d,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.40826973550855 49.5285689245626)",0.32,3.960257,0.78942,5.166741817910114e-05,0.7,0,AC,8.182349173553718e-05,1.6310330578512397e-05,495.366530965,220.0
343,69,257,13.7,3.0,50.0,1737371.0,2.6,10.838,10838.0,1.0,Amprion,Biblis 1a,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.41467459584413 49.7091468139245)",0.25,2.6661479999999997,0.32514,4.6987042027856526e-05,0.7,0,AC,1.8463628808864264e-05,2.251662049861496e-06,1711.26619788,380.0
344,69,257,13.7,3.0,50.0,1737372.0,2.6,10.824,10824.0,1.0,Amprion,Biblis 2b,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,8.41467459584413 49.7091468139245)",0.25,2.6627039999999997,0.32472,4.692634645778917e-05,0.7,0,AC,1.84397783933518e-05,2.248753462603878e-06,1711.26619788,380.0
345,69_220kV,225,23.0,3.0,50.0,1737381.0,2.6,66.41,66410.0,2.0,Amprion,Roxheim Nord,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(8.41937105938048 49.6337356823792,7.72920197913641 49.4826474297682)",0.16,9.994705,1.9922999999999997,0.0005215829203122454,0.7,0,AC,0.0002065021694214876,4.116322314049586e-05,990.733061929,220.0
346,258,259,11.5,3.0,50.0,1740850.0,1.3,15.315,15315.0,1.0,TenneT,Leitung 2014,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.88280429847019 51.5155074976724,9.85139357253472 51.6491352399809)",0.32,4.609814999999999,0.9188999999999999,6.0141864362159605e-05,0.7,0,AC,9.524411157024793e-05,1.8985537190082644e-05,495.366530965,220.0
347,260,190,,3.0,50.0,1747957.0,,33.84,33840.0,0.5,,OBJTT-ENGST 380 kV,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.78579302528601 48.5837674015328,8.87294280487974 48.3100912582216)",,16.64928,2.0304,7.335493182426024e-05,0.7,0,AC,0.00011529972299168976,1.4060941828254849e-05,855.633098939,380.0
348,260,261,,3.0,50.0,1747958.0,,45.58,45580.0,0.5,EnBW Transportnetze AG,PULVE-OBJTT 380 kV,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.78579302528601 48.5837674015328,9.0454349679866 48.9029620137561)",,22.425359999999998,2.7348,9.880371727392971e-05,0.7,0,AC,0.00015530027700831023,1.893905817174515e-05,855.633098939,380.0
349,262,263,27.4,6.0,,1750798.0,5.2,78.45,78450.0,2.0,,Bürs - Obermooweiler,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.8013171668981 47.6525043240978,9.81091689214732 47.142645296653)",0.125,9.64935,1.17675,0.0006802239245405692,0.7,0,AC,6.682375346260388e-05,8.149238227146813e-06,3422.53239576,380.0
350,264_220kV,263_220kV,5.75,3.0,,1750800.0,0.65,132.974,132974.0,0.5,,Nord-Süd-Leitung (Abschnitt Bürs-Herbertingen),0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,9.81091689214732 47.142645296653)",0.64,80.05034799999999,15.956879999999998,0.00026109383844903075,0.7,0,AC,0.001653932809917355,0.0003296876033057851,247.683265482,220.0
351,94_220kV,265,11.5,3.0,50.0,1778832.0,1.3,21.123,21123.0,1.0,Amprion,Bohmte West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,8.10495957410199 52.2642613740358)",0.32,6.358023,1.26738,8.294982702722151e-05,0.7,0,AC,0.00013136411157024794,2.6185537190082643e-05,495.366530965,220.0
352,14,266,23.0,6.0,,1820695.0,2.6,51.446,51446.0,2.0,,,0.04,250;251,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.8132328973194 48.2212664654998,12.1301906295374 47.9131654820025)",0.16,7.742622999999999,1.54338,0.0004040559391414513,0.7,0,AC,0.00015997154958677685,3.188801652892562e-05,990.733061929,220.0
353,116,267_220kV,11.5,3.0,50.0,1897790.0,1.3,3.267,3267.0,1.0,Amprion,Norf Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.77252309438106 51.1471054906194,6.8018236570969 51.1247880606241)",0.32,0.983367,0.19602,1.282947899909732e-05,0.7,0,AC,2.03175e-05,4.05e-06,495.366530965,220.0
354,116,267_220kV,11.5,3.0,50.0,1897791.0,1.3,2.955,2955.0,1.0,Amprion,Norf West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.77252309438106 51.1471054906194,6.8018236570969 51.1247880606241)",0.32,0.889455,0.17729999999999999,1.16042578641973e-05,0.7,0,AC,1.8377169421487602e-05,3.6632231404958675e-06,495.366530965,220.0
355,151,116,11.5,3.0,50.0,1897792.0,1.3,10.958,10958.0,1.0,Amprion,Zons Nord,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.70967369516713 51.0909407427733,6.77252309438106 51.1471054906194)",0.32,3.298358,0.65748,4.30319653725462e-05,0.7,0,AC,6.814789256198347e-05,1.3584297520661156e-05,495.366530965,220.0
356,111,114,13.7,3.0,50.0,1906209.0,2.6,50.867,50867.0,1.0,Amprion,Sauerland Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.62480052815036 51.4278883849265,8.21170597594605 51.1779854801194)",0.25,12.513281999999998,1.5260099999999999,0.00022052868304400978,0.7,0,AC,8.665707756232686e-05,1.0567936288088642e-05,1711.26619788,380.0
357,77,111,13.7,3.0,50.0,2050530.0,2.6,33.318,33318.0,1.0,Amprion,Twistetal Ost 3,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.99279240395088 51.343009397907,8.62480052815036 51.4278883849265)",0.25,8.196228,0.9995399999999999,0.00014444678596458053,0.7,0,AC,5.6760581717451524e-05,6.922022160664819e-06,1711.26619788,380.0
358,77,111,13.7,3.0,50.0,2050531.0,2.6,33.322,33322.0,1.0,Amprion,Twistetal West 4,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.99279240395088 51.343009397907,8.62480052815036 51.4278883849265)",0.25,8.197212,0.99966,0.00014446412755602837,0.7,0,AC,5.676739612188366e-05,6.922853185595568e-06,1711.26619788,380.0
359,268,120_220kV,11.5,3.0,50.0,2137096.0,1.3,15.774,15774.0,1.0,Amprion,Siegerland West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.98506745761923 50.8422254447013,7.86394571365263 50.7682419129404)",0.32,4.747973999999999,0.94644,6.194435314715676e-05,0.7,0,AC,9.809863636363634e-05,1.9554545454545452e-05,495.366530965,220.0
360,269,120,13.7,3.0,50.0,2137098.0,2.6,75.879,75879.0,1.0,Amprion;TenneT,Westerwald Ost 2,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.284861778672 50.7590735194915,7.86394571365263 50.7682419129404)",0.25,18.666234,2.27637,0.0003289656543672011,0.7,0,AC,0.0001292675484764543,1.5764335180055403e-05,1711.26619788,380.0
361,270,271,11.5,3.0,50.0,2140374.0,1.3,1.562,1562.0,1.0,TenneT,,0.08,2021,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.22423842685352 53.3499271468647,7.20605284001418 53.3413192541639)",0.32,0.470162,0.09372,6.133959656134072e-06,0.7,0,AC,9.71409090909091e-06,1.9363636363636363e-06,495.366530965,220.0
362,35,36,11.5,3.0,50.0,2141066.0,1.3,2.641,2641.0,1.0,TenneT,,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.08565059715704 53.605834192587,8.06005695814032 53.6202025750861)",0.32,0.794941,0.15846,1.0371182747663307e-05,0.7,0,AC,1.642440082644628e-05,3.2739669421487602e-06,495.366530965,220.0
363,272_220kV,273,5.75,3.0,50.0,2143451.0,0.65,39.544,39544.0,0.5,Energinet.dk;TenneT,Kassø (DK) - Flensburg (DE) 220 kV,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.31819523638713 54.7160494089748,9.27063390877085 55.0370264816237)",0.64,23.805487999999997,4.745279999999999,7.764446243347174e-05,0.7,0,AC,0.0004918489256198346,9.804297520661156e-05,247.683265482,220.0
364,272_220kV,274,5.75,3.0,50.0,2143452.0,0.65,35.433,35433.0,0.5,Energinet.dk;TenneT,Flensburg (DE) - Ensted (DK),0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.31819523638713 54.7160494089748,9.43342930362242 55.0187229179606)",0.64,21.330666,4.2519599999999995,6.957253280915447e-05,0.7,0,AC,0.00044071623966942153,8.785041322314049e-05,247.683265482,220.0
365,128_220kV,275,11.5,3.0,50.0,2147236.0,1.3,5.234,5234.0,1.0,Amprion,Bandstahlwerk Tr201,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,7.43348911422107 50.4365195361077)",0.32,1.575434,0.31404,2.0553869936111223e-05,0.7,0,AC,3.2550289256198344e-05,6.488429752066115e-06,495.366530965,220.0
366,128,276,13.7,3.0,50.0,2147303.0,2.6,16.953,16953.0,1.0,Amprion,Metternich,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.44948529010545 50.4025276621126,7.59330184856855 50.3859437917469)",0.25,4.170438,0.50859,7.349799995370471e-05,0.7,0,AC,2.8881149584487534e-05,3.5220914127423823e-06,1711.26619788,380.0
367,34,277,5.75,3.0,50.0,2155389.0,0.65,0.627,627.0,0.5,TenneT,,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.12215702005755 53.5658323292485)",0.64,0.377454,0.07524,1.2311116211255003e-06,0.7,0,AC,7.798636363636364e-06,1.5545454545454545e-06,247.683265482,220.0
368,34,35,11.5,3.0,50.0,2155415.0,1.3,5.844,5844.0,1.0,TenneT,,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.12264230304551 53.5605160490331,8.08565059715704 53.605834192587)",0.32,1.759044,0.35064,2.2949334334473443e-05,0.7,0,AC,3.634388429752066e-05,7.244628099173554e-06,495.366530965,220.0
369,37,39,10.275,3.0,50.0,2188188.0,1.95,37.592,37592.0,0.75,50Hertz,490,0.033333,490,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.7273534150745 52.5689469938591)",0.333333,12.330176,1.50368,0.00012223220731992867,0.7,0,AC,8.538903047091413e-05,1.0413296398891967e-05,1283.44964841,380.0
370,20,22,13.7,3.0,50.0,2189200.0,2.6,57.421,57421.0,1.0,,Brunsbüttel - Hamburg/Nord,0.025,H,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,9.20210420095253 53.8951574100045)",0.25,14.125566,1.7226299999999999,0.00024894288063125573,0.7,0,AC,9.782247922437672e-05,1.1929570637119113e-05,1711.26619788,380.0
371,20,21,6.85,3.0,50.0,2189657.0,1.3,31.281,31281.0,0.5,50Hertz,Hamburg/Ost - Hamburg/Nord,0.05,B,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.98460982000897 53.7411287759659,10.1575015165126 53.5551316685834)",0.5,15.390251999999998,1.8768599999999998,6.78077902598902e-05,0.7,0,AC,0.00010658069252077561,1.2997645429362878e-05,855.633098939,380.0
372,37_220kV,278,11.5,3.0,50.0,2237835.0,1.3,20.287,20287.0,1.0,50Hertz Transmission,329,0.08,329,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.5615074728142 52.1238924527264)",0.32,6.106387,1.21722,7.966686270422017e-05,0.7,0,AC,0.00012616502066115703,2.5149173553719006e-05,495.366530965,220.0
373,37_220kV,278,11.5,3.0,50.0,2237836.0,1.3,20.29,20290.0,1.0,50Hertz Transmission,330,0.08,330,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.5615074728142 52.1238924527264)",0.32,6.10729,1.2173999999999998,7.967864367667113e-05,0.7,0,AC,0.00012618367768595041,2.5152892561983466e-05,495.366530965,220.0
374,37_220kV,42_220kV,11.5,3.0,50.0,2237880.0,1.3,194.536,194536.0,1.0,50Hertz Transmission,332,0.08,332,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,12.1869848227216 53.8157751724384)",0.32,58.555336,11.67216,0.00076394108557343,0.7,0,AC,0.0012098209917355371,0.0002411603305785124,495.366530965,220.0
375,37_220kV,42_220kV,11.5,3.0,50.0,2237881.0,1.3,194.59,194590.0,1.0,50Hertz Transmission,331,0.08,331,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,12.1869848227216 53.8157751724384)",0.32,58.57159,11.6754,0.0007641531430775474,0.7,0,AC,0.0012101568181818183,0.00024122727272727273,495.366530965,220.0
376,177,218,11.5,3.0,50.0,2238161.0,1.3,65.497,65497.0,1.0,50Hertz Transmission,318,0.08,318,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0786421047586 54.2848461697305,12.2135605440795 54.1119998545154)",0.32,19.714596999999998,3.92982,0.0002572061175402134,0.7,0,AC,0.00040732638429752063,8.119462809917355e-05,495.366530965,220.0
377,182,180,11.5,3.0,50.0,2239286.0,1.3,26.206,26206.0,1.0,PSE-O;50Hertz,220kV Krajnik - Vierraden,0.08,508,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(14.4762521006827 53.1967495480613,14.270834670665 53.0962865535819)",0.32,7.888006,1.57236,0.00010291072134996766,0.7,0,AC,0.0001629753305785124,3.2486776859504135e-05,495.366530965,220.0
378,279,280,13.7,3.0,50.0,2247028.0,2.6,83.08,83080.0,1.0,50Hertz,572,0.025,572,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3823233828996 51.3559961579888)",0.25,20.43768,2.4924,0.00036018485437113124,0.7,0,AC,0.00014153518005540167,1.726038781163435e-05,1711.26619788,380.0
379,279,280,13.7,3.0,50.0,2247029.0,2.6,83.072,83072.0,1.0,50Hertz,571,0.025,571,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3823233828996 51.3559961579888)",0.25,20.435712,2.49216,0.0003601501711882356,0.7,0,AC,0.00014152155124653738,1.7258725761772853e-05,1711.26619788,380.0
380,279_220kV,281_220kV,17.25,3.0,50.0,2247304.0,1.95,98.493,98493.0,1.5,50Hertz Transmission,207,0.053333,207,743.049796447,Al/St 240/40 2-bundle 220.0,220000.0,3.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.0449825161601 50.7812567340735)",0.213333,19.764262,3.9397199999999994,0.0005801716598062866,0.7,0,AC,0.000408352520661157,8.1399173553719e-05,743.049796447,220.0
381,279_220kV,282_220kV,,3.0,50.0,2247305.0,,51.665,51665.0,1.0,50Hertz Transmission,203,,203,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.5182220968156 51.1570725850832)",,15.551165,3.0999,0.00020288798055964586,0.7,0,AC,0.00032130506198347106,6.404752066115702e-05,495.366530965,220.0
382,282_220kV,281_220kV,11.5,3.0,50.0,2247306.0,1.3,67.674,67674.0,1.0,50Hertz Transmission,208,0.08,208,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.5182220968156 51.1570725850832,12.0449825161601 50.7812567340735)",0.32,20.369874000000003,4.06044,0.00026575517654879463,0.7,0,AC,0.00042086516528925627,8.389338842975206e-05,495.366530965,220.0
383,279,78,,3.0,50.0,2247333.0,,103.557,103557.0,0.5,50Hertz Transmission,Remptendorf - Röhrsdorf,,474,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,11.6463786274424 50.534876971042)",,50.950044,6.21342,0.0002244803981951808,0.7,0,AC,0.00035283963988919667,4.3029224376731304e-05,855.633098939,380.0
384,279,281,,3.0,50.0,2247334.0,,61.777,61777.0,0.5,50Hertz Transmission,Weida - Röhrsdorf,,575,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.0449825161601 50.7812567340735)",,30.394284,3.70662,0.0001339139368589635,0.7,0,AC,0.00021048673130193905,2.5669113573407204e-05,855.633098939,380.0
385,78,281,,3.0,50.0,2247335.0,,45.665,45665.0,0.5,50Hertz Transmission,Remptendorf - Weida,,573,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,12.0449825161601 50.7812567340735)",,22.46718,2.7399,9.898797168306275e-05,0.7,0,AC,0.0001555898891966759,1.8974376731301938e-05,855.633098939,380.0
386,283,284,13.7,3.0,50.0,2252482.0,2.6,13.388,13388.0,1.0,TenneT,,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.48009523461158 50.5909204313802,8.65659923594081 50.6055491256016)",0.25,3.2934479999999997,0.40164,5.804230657583901e-05,0.7,0,AC,2.2807811634349028e-05,2.7814404432132965e-06,1711.26619788,380.0
387,285,161,5.75,3.0,50.0,2277544.0,0.65,55.571,55571.0,0.5,TenneT,,0.16,206,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.08162670615254 52.858637484526,8.05283751634017 53.3338809598955)",0.64,33.453742,6.668519999999999,0.000109113403345399,0.7,0,AC,0.0006911930165289256,0.0001377793388429752,247.683265482,220.0
388,285,161,5.75,3.0,50.0,2277545.0,0.65,55.571,55571.0,0.5,TenneT,,0.16,206,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.08162670615254 52.858637484526,8.05283751634017 53.3338809598955)",0.64,33.453742,6.668519999999999,0.000109113403345399,0.7,0,AC,0.0006911930165289256,0.0001377793388429752,247.683265482,220.0
389,270,161,11.5,3.0,50.0,2312879.0,1.3,57.109,57109.0,1.0,TenneT,203 weiß,0.08,203,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.22423842685352 53.3499271468647,8.05283751634017 53.3338809598955)",0.32,17.189809,3.42654,0.0002242665185673244,0.7,0,AC,0.0003551613429752066,7.079628099173554e-05,495.366530965,220.0
390,270,161,11.5,3.0,50.0,2312880.0,1.3,57.123,57123.0,1.0,TenneT,203,0.08,203,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.22423842685352 53.3499271468647,8.05283751634017 53.3338809598955)",0.32,17.194022999999998,3.42738,0.0002243214964387622,0.7,0,AC,0.00035524840909090905,7.081363636363636e-05,495.366530965,220.0
391,258,286,11.5,3.0,50.0,2317630.0,1.3,32.534,32534.0,1.0,TenneT,Leitung 2013,0.08,1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.88280429847019 51.5155074976724,9.56710201161841 51.3252573276817)",0.32,9.792734,1.9520399999999998,0.00012776071923986294,0.7,0,AC,0.00020232921487603304,4.033140495867768e-05,495.366530965,220.0
392,258,286,11.5,3.0,50.0,2317631.0,1.3,32.535,32535.0,1.0,TenneT,Leitung 2013,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.88280429847019 51.5155074976724,9.56710201161841 51.3252573276817)",0.32,9.793034999999998,1.9520999999999997,0.0001277646462306799,0.7,0,AC,0.0002023354338842975,4.033264462809917e-05,495.366530965,220.0
393,94_220kV,95_220kV,11.5,3.0,50.0,2450379.0,1.3,61.576,61576.0,1.0,Amprion,Wiehengebirge Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,7.88957671235007 52.2773967624078)",0.32,18.534375999999998,3.69456,0.0002418083865468064,0.7,0,AC,0.00038294165289256193,7.633388429752067e-05,495.366530965,220.0
394,265,95_220kV,23.0,3.0,50.0,2450498.0,2.6,18.365,18365.0,2.0,Amprion,Westerkappeln Nord,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(8.10495957410199 52.2642613740358,7.88957671235007 52.2773967624078)",0.16,2.7639324999999997,0.5509499999999999,0.00014423837270794137,0.7,0,AC,5.710604338842974e-05,1.1383264462809917e-05,990.733061929,220.0
395,265,95_220kV,23.0,3.0,50.0,2450499.0,2.6,18.365,18365.0,2.0,Amprion,Westerkappeln Süd,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(8.10495957410199 52.2642613740358,7.88957671235007 52.2773967624078)",0.16,2.7639324999999997,0.5509499999999999,0.00014423837270794137,0.7,0,AC,5.710604338842974e-05,1.1383264462809917e-05,990.733061929,220.0
396,95_220kV,287,11.5,3.0,50.0,2553276.0,1.3,10.449,10449.0,1.0,Amprion,Ibbenbüren B,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.88957671235007 52.2773967624078,7.74679248425685 52.2885115081219)",0.32,3.145149,0.6269399999999999,4.103312704669969e-05,0.7,0,AC,6.49824173553719e-05,1.2953305785123965e-05,495.366530965,220.0
397,63,288,11.5,3.0,50.0,2553837.0,1.3,28.872,28872.0,1.0,EnBW,,0.08,BUEHL-WEIER,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.12076909802284 48.7048354259965,7.91072928612534 48.5012882982432)",0.32,8.690472,1.7323199999999999,0.00011338007886805564,0.7,0,AC,0.00017955520661157024,3.579173553719008e-05,495.366530965,220.0
398,289,95_220kV,5.75,3.0,50.0,2573771.0,0.65,13.105,13105.0,0.5,Amprion,Nike Süd,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.7257063478071 52.2771949017405,7.88957671235007 52.2773967624078)",0.64,7.88921,1.5726,2.57316073283089e-05,0.7,0,AC,0.00016300020661157025,3.2491735537190086e-05,247.683265482,220.0
399,8,102,13.7,3.0,50.0,2910798.0,2.6,87.218,87218.0,1.0,50Hertz,,0.025,419,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,11.3706373688866 53.6009910848999)",0.25,21.455628,2.61654,0.00037812473072389657,0.7,0,AC,0.00014858468144044322,1.8120083102493077e-05,1711.26619788,380.0
400,8,101,13.7,3.0,,2910799.0,2.6,111.17,111170.0,1.0,50Hertz,,0.025,420,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,11.6993926965362 53.5722744892702)",0.25,27.34782,3.3350999999999997,0.0004819661803134167,0.7,0,AC,0.00018938933518005538,2.309626038781163e-05,1711.26619788,380.0
401,80,290,,3.0,50.0,2927579.0,,46.125,46125.0,0.5,50Hertz,,,551,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.2192282929357 51.120707992198)",,22.6935,2.7675,9.998511319131216e-05,0.7,0,AC,0.00015715720221606648,1.9165512465373963e-05,855.633098939,380.0
402,80,290,,3.0,50.0,2927580.0,,46.116,46116.0,0.5,50Hertz,,,552,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.2192282929357 51.120707992198)",,22.689072,2.76696,9.996560390093337e-05,0.7,0,AC,0.00015712653739612188,1.9161772853185595e-05,855.633098939,380.0
403,80,291,10.275,3.0,50.0,2927597.0,1.95,5.989,5989.0,0.75,,,0.033333,MQ,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)",0.333333,1.964392,0.23956,1.9473523346431497e-05,0.7,0,AC,1.360382271468144e-05,1.6590027700831024e-06,1283.44964841,380.0
