name,bus0,bus1,c_nfkm,cables,frequency,from_relation,i_th_max_a,length,length_m,num_parallel,operator,osm_name,r_ohmkm,ref,s_nom,type,voltage,wires,wkt_srid_4326,x_ohmkm,x,r,b,s_max_pu,build_year,carrier,x_pu_eff,r_pu_eff,s_nom_opt,v_nom
404,80,291,10.275,3.0,50.0,2927598.0,1.95,6.169,6169.0,0.75,,,0.033333,MR,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)",0.333333,2.023432,0.24675999999999998,2.0058802057795274e-05,0.7,0,AC,1.4012686980609418e-05,1.7088642659279777e-06,1283.44964841,380.0
405,80,291,10.275,3.0,50.0,2927599.0,1.95,6.702,6702.0,0.75,,,0.033333,MN,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)",0.333333,2.198256,0.26808,2.1791877353111353e-05,0.7,0,AC,1.5223379501385042e-05,1.8565096952908587e-06,1283.44964841,380.0
406,80,291,10.275,3.0,50.0,2927600.0,1.95,6.554,6554.0,0.75,,,0.033333,MP,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.5081091811329 51.4137103812427,14.5700865498873 51.4190136844256)",0.333333,2.149712,0.26216,2.131064819043447e-05,0.7,0,AC,1.4887202216066483e-05,1.8155124653739613e-06,1283.44964841,380.0
407,278,292_220kV,5.75,3.0,50.0,2928064.0,0.65,26.902,26902.0,0.5,50Hertz,,0.16,335,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(11.5615074728142 52.1238924527264,11.6441811001256 51.908512873438)",0.64,16.195004,3.22824,5.282195347929539e-05,0.7,0,AC,0.00033460752066115704,6.669917355371901e-05,247.683265482,220.0
408,278,292_220kV,5.75,3.0,50.0,2928066.0,0.65,26.897,26897.0,0.5,50Hertz,,0.16,336,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(11.5615074728142 52.1238924527264,11.6441811001256 51.908512873438)",0.64,16.191993999999998,3.2276399999999996,5.281213600225292e-05,0.7,0,AC,0.0003345453305785123,6.668677685950413e-05,247.683265482,220.0
409,37,292,10.275,3.0,50.0,2928164.0,1.95,48.851,48851.0,0.75,50Hertz,,0.033333,438,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.6441811001256 51.908512873438)",0.333333,16.023128,1.95404,0.00015884139071573302,0.7,0,AC,0.00011096349030470913,1.353213296398892e-05,1283.44964841,380.0
410,292,74,10.275,3.0,50.0,2928165.0,1.95,179.494,179494.0,0.75,50Hertz,532,0.033333,532,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6441811001256 51.908512873438,13.9024346886892 51.8747235190459)",0.333333,58.874032,7.179759999999999,0.000583633427875167,0.7,0,AC,0.0004077149030470914,4.972132963988919e-05,1283.44964841,380.0
411,292,74,10.275,3.0,50.0,2928166.0,1.95,179.483,179483.0,0.75,50Hertz,531,0.033333,531,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6441811001256 51.908512873438,13.9024346886892 51.8747235190459)",0.333333,58.87042400000001,7.17932,0.0005835976608428059,0.7,0,AC,0.00040768991689750695,4.971828254847645e-05,1283.44964841,380.0
412,37,292,10.275,3.0,50.0,2928167.0,1.95,48.774,48774.0,0.75,50Hertz,,0.033333,437,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.6441811001256 51.908512873438)",0.333333,15.997872000000001,1.95096,0.0001585910214892052,0.7,0,AC,0.00011078858725761774,1.3510803324099723e-05,1283.44964841,380.0
413,78_220kV,293,11.5,3.0,50.0,2952529.0,1.3,16.091,16091.0,1.0,50Hertz,,0.08,383,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,11.4746908222742 50.6040154814218)",0.32,4.8433910000000004,0.96546,6.318920923614171e-05,0.7,0,AC,0.00010007006198347109,1.9947520661157025e-05,495.366530965,220.0
414,78_220kV,293,11.5,3.0,50.0,2952531.0,1.3,16.123,16123.0,1.0,50Hertz,,0.08,384,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,11.4746908222742 50.6040154814218)",0.32,4.853023,0.96738,6.331487294228531e-05,0.7,0,AC,0.00010026907024793389,1.998719008264463e-05,495.366530965,220.0
415,78,294,10.275,3.0,50.0,2952534.0,1.95,50.416,50416.0,0.75,50Hertz,,0.033333,463,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,10.9910146333086 50.573526990181)",0.333333,16.536447999999996,2.0166399999999998,0.0001639300639562014,0.7,0,AC,0.00011451833795013849,1.3965650969529084e-05,1283.44964841,380.0
416,78,294,10.275,3.0,50.0,2952535.0,1.95,50.381,50381.0,0.75,50Hertz,,0.033333,464,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,10.9910146333086 50.573526990181)",0.333333,16.524967999999998,2.01524,0.00016381625976232513,0.7,0,AC,0.00011443883656509693,1.395595567867036e-05,1283.44964841,380.0
417,199,248_220kV,11.5,3.0,50.0,3028644.0,1.3,2.349,2349.0,1.0,RWE,Lünen 7,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.44506930371379 51.6185000869374,7.46150025901999 51.6146143079042)",0.32,0.707049,0.14094,9.224501429103033e-06,0.7,0,AC,1.4608450413223142e-05,2.91198347107438e-06,495.366530965,220.0
418,5_220kV,295,5.75,3.0,50.0,3098194.0,0.65,10.721,10721.0,0.5,TenneT,Leitung 2025,0.16,2,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.5054991208047 52.3018379056382)",0.64,6.454041999999999,1.2865199999999999,2.105063427446011e-05,0.7,0,AC,0.00013334797520661156,2.6580991735537188e-05,247.683265482,220.0
419,1,2_220kV,11.5,3.0,50.0,3109536.0,1.3,43.375,43375.0,1.0,TenneT,Leitung 2016,0.08,2016,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.52257596986262 52.3604090557601,9.11321007472722 52.5438533223737)",0.32,13.055875,2.6025,0.00017033322668682163,0.7,0,AC,0.0002697494834710744,5.3770661157024794e-05,495.366530965,220.0
420,4,296,13.7,3.0,50.0,3109537.0,2.6,1.387,1387.0,1.0,TenneT,,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11362795987411 52.5457924749284)",0.25,0.341202,0.04161,6.01319683453008e-06,0.7,0,AC,2.362894736842105e-06,2.881578947368421e-07,1711.26619788,380.0
421,4,296,13.7,3.0,50.0,3109538.0,2.6,1.117,1117.0,1.0,TenneT,Leitung 3004,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.12526570294975 52.5382640870749,9.11362795987411 52.5457924749284)",0.25,0.27478199999999997,0.03351,4.842639411802523e-06,0.7,0,AC,1.90292243767313e-06,2.3206371191135733e-07,1711.26619788,380.0
422,2_220kV,201_220kV,11.5,3.0,50.0,3109602.0,1.3,76.503,76503.0,1.0,TenneT,Leitung 2010/2023,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.11321007472722 52.5438533223737,9.25103425143703 53.1144323051271)",0.32,23.027403,4.59018,0.000300426578471975,0.7,0,AC,0.00047577278925619833,9.483842975206612e-05,495.366530965,220.0
423,3,4,13.7,3.0,50.0,3109630.0,2.6,72.681,72681.0,1.0,TenneT,Leitung 3011,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.38974509624863 52.0263130660355,9.12526570294975 52.5382640870749)",0.25,17.879526,2.18043,0.00031510105200467246,0.7,0,AC,0.000123819432132964,1.5099930747922437e-05,1711.26619788,380.0
424,5_220kV,297,11.5,3.0,50.0,3113413.0,1.3,16.053,16053.0,1.0,TenneT,Leitung 2028/2029,0.08,3,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.3692300485918 52.1670924338554)",0.32,4.831953,0.96318,6.30399835850962e-05,0.7,0,AC,9.98337396694215e-05,1.9900413223140495e-05,495.366530965,220.0
425,5_220kV,298,11.5,3.0,50.0,3113414.0,1.3,6.656,6656.0,1.0,TenneT,Leitung 2028,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.4195406346214 52.2369606619834)",0.32,2.003456,0.39936,2.613805087786708e-05,0.7,0,AC,4.139371900826446e-05,8.251239669421487e-06,495.366530965,220.0
426,297,299,11.5,3.0,50.0,3113438.0,1.3,30.7,30700.0,1.0,TenneT,Leitung 2027,0.08,1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3692300485918 52.1670924338554,10.0876467999739 52.3151305547947)",0.32,9.2407,1.8419999999999999,0.00012055861808150832,0.7,0,AC,0.00019092355371900827,3.8057851239669415e-05,495.366530965,220.0
427,61_220kV,161,11.5,3.0,50.0,3114809.0,1.3,35.15,35150.0,1.0,TenneT,201 grün,0.08,201,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.51888180951659 53.2026352836834,8.05283751634017 53.3338809598955)",0.32,10.58015,2.109,0.00013803372721710156,0.7,0,AC,0.00021859814049586776,4.3574380165289257e-05,495.366530965,220.0
428,5_220kV,6,11.5,3.0,50.0,3115297.0,1.3,33.882,33882.0,1.0,TenneT,Leitung 2024,0.08,1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,9.91814864613865 52.3799963125719)",0.32,10.198481999999998,2.03292,0.00013305430286116173,0.7,0,AC,0.0002107124380165289,4.200247933884297e-05,495.366530965,220.0
429,117,123,13.7,3.0,50.0,3228400.0,2.6,33.941,33941.0,1.0,Amprion,Ville Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.70220337779745 51.0088609096753)",0.25,8.349486,1.01823,0.00014714773883257783,0.7,0,AC,5.7821925207756234e-05,7.051454293628809e-06,1711.26619788,380.0
430,133,117,6.85,3.0,50.0,3228401.0,1.3,12.907,12907.0,0.5,Amprion,Walberberg West,0.05,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(6.8426506615144 50.8635385008881,6.97257742700703 50.795693017514)",0.5,6.350244,0.77442,2.797849010211959e-05,0.7,0,AC,4.3976759002770086e-05,5.363019390581717e-06,855.633098939,380.0
431,71,74,10.275,3.0,50.0,3302864.0,1.95,169.144,169144.0,0.75,50Hertz,502,0.033333,502,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.2621734868101 51.7410202755519,13.9024346886892 51.8747235190459)",0.333333,55.479232,6.76576,0.0005499799019717497,0.7,0,AC,0.0003842052077562327,4.6854293628808865e-05,1283.44964841,380.0
432,74,280,,3.0,50.0,3306342.0,,89.08,89080.0,1.0,50Hertz,561 Ragow-Streumen,,561,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(13.9024346886892 51.8747235190459,13.3823233828996 51.3559961579888)",,21.91368,2.6723999999999997,0.00038619724154285474,0.7,0,AC,0.0001517567867036011,1.850692520775623e-05,1711.26619788,380.0
433,74,280,,3.0,50.0,3306343.0,,89.092,89092.0,1.0,50Hertz,562 Ragow-Streumen,,562,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(13.9024346886892 51.8747235190459,13.3823233828996 51.3559961579888)",,21.916632,2.67276,0.0003862492663171982,0.7,0,AC,0.0001517772299168975,1.8509418282548475e-05,1711.26619788,380.0
434,94_220kV,265,11.5,3.0,50.0,3345100.0,1.3,21.136,21136.0,1.0,Amprion,Bohmte Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.30775689679575 52.3456356447783,8.10495957410199 52.2642613740358)",0.32,6.361935999999999,1.26816,8.300087790784234e-05,0.7,0,AC,0.00013144495867768594,2.6201652892561983e-05,495.366530965,220.0
435,300,94_220kV,11.5,3.0,50.0,3345101.0,1.3,32.823,32823.0,1.0,Amprion,Diepholz Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.40314143640892 52.609644011383,8.30775689679575 52.3456356447783)",0.32,9.879723,1.96938,0.00012889561958597225,0.7,0,AC,0.0002041265082644628,4.06896694214876e-05,495.366530965,220.0
436,16,5,,3.0,50.0,3528700.0,,36.248,36248.0,0.5,TenneT,Leitung 3023,,1,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.7610403785613 52.3677293804096,10.3662749375017 52.2846467462009)",,17.834016,2.17488,7.857475085005274e-05,0.7,0,AC,0.00012350426592797783,1.5061495844875345e-05,855.633098939,380.0
437,5,301,13.7,3.0,50.0,3533527.0,2.6,9.376,9376.0,1.0,TenneT,Leitung 3026,0.025,3026,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.2358631058452 52.2934595399896)",0.25,2.3064959999999997,0.28128,4.06486903536799e-05,0.7,0,AC,1.5972963988919666e-05,1.94792243767313e-06,1711.26619788,380.0
438,32,294,,6.0,50.0,3533700.0,,55.908,55908.0,1.0,,380 kV Leitung Thüringer Wald,,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.9910146333086 50.573526990181)",,13.753368,1.67724,0.00024238342366611948,0.7,0,AC,9.524493074792244e-05,1.1615235457063713e-05,1711.26619788,380.0
439,5,29,13.7,3.0,50.0,3534540.0,2.6,85.872,85872.0,1.0,TenneT,Leitung 3007,0.025,1,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.3821666628198 52.9932540372914)",0.25,21.124512,2.57616,0.0003722892852017066,0.7,0,AC,0.00014629163434903047,1.7840443213296398e-05,1711.26619788,380.0
440,5,29,13.7,3.0,50.0,3534541.0,2.6,85.877,85877.0,1.0,TenneT,Leitung 3007,0.025,2,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.3662749375017 52.2846467462009,10.3821666628198 52.9932540372914)",0.25,21.125742,2.57631,0.0003723109621910163,0.7,0,AC,0.00014630015235457064,1.7841481994459835e-05,1711.26619788,380.0
441,9,29,13.7,3.0,50.0,3534542.0,2.6,25.563,25563.0,1.0,TenneT,Leitung 3021,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.3787705903765 53.2197927685849,10.3821666628198 52.9932540372914)",0.25,6.288498,0.76689,0.00011082577554512791,0.7,0,AC,4.3549155124653736e-05,5.310872576177285e-06,1711.26619788,380.0
442,37_220kV,292_220kV,23.0,6.0,50.0,3584453.0,2.6,45.8,45800.0,2.0,50Hertz,,0.04,344,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,11.6441811001256 51.908512873438)",0.16,6.892899999999999,1.3739999999999999,0.00035971235883603135,0.7,0,AC,0.00014241528925619832,2.8388429752066114e-05,990.733061929,220.0
443,302,303,27.4,6.0,50.0,3687783.0,5.2,56.513,56513.0,2.0,,,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.5142400914841 51.2590355805955,9.38765125748855 51.640733525594)",0.125,6.951098999999999,0.847695,0.0004900126787452031,0.7,0,AC,4.813780470914127e-05,5.870463988919667e-06,3422.53239576,380.0
444,51,302,27.4,6.0,,3687803.0,5.2,29.729,29729.0,2.0,,,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.25938382024592 51.0603668474477,9.5142400914841 51.2590355805955)",0.125,3.6566669999999997,0.44593499999999997,0.00025777408607605584,0.7,0,AC,2.5323178670360108e-05,3.088192520775623e-06,3422.53239576,380.0
445,246,304,27.4,6.0,,3688562.0,5.2,89.118,89118.0,2.0,,Dipperz - Großkrotzenburg,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.95870856177306 50.0826078105489,9.77415043834156 50.5287496465011)",0.125,10.961514,1.3367699999999998,0.0007727239733232179,0.7,0,AC,7.591076177285318e-05,9.257409972299168e-06,3422.53239576,380.0
446,31,304,27.4,6.0,50.0,3688563.0,5.2,50.472,50472.0,2.0,TenneT,,0.0125,3010,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.74615081640288 50.9168399490798,9.77415043834156 50.5287496465011)",0.125,6.208056,0.75708,0.000437632401777076,0.7,0,AC,4.299207756232687e-05,5.242936288088643e-06,3422.53239576,380.0
447,51,284,27.4,6.0,50.0,3688564.0,5.2,72.644,72644.0,2.0,TenneT,,0.0125,3002,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.25938382024592 51.0603668474477,8.65659923594081 50.6055491256016)",0.125,8.935212,1.08966,0.0006298812845675604,0.7,0,AC,6.187819944598338e-05,7.54612188365651e-06,3422.53239576,380.0
448,305,306,,3.0,,3693985.0,,0.254,254.0,0.5,,Einspeisung Umrichter Neckarwestheim,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.17745967557079 49.037809850476,9.17731110343941 49.039378200434)",,0.124968,0.01524,5.505955284681472e-07,0.7,0,AC,8.654293628808864e-07,1.0554016620498615e-07,855.633098939,380.0
449,307,306,10.275,3.0,50.0,3693986.0,1.95,16.813,16813.0,0.75,,,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.17731110343941 49.039378200434)",0.333333,5.514664,0.6725199999999999,5.4668283189773375e-05,0.7,0,AC,3.8190193905817176e-05,4.657340720221606e-06,1283.44964841,380.0
450,307,261,,6.0,50.0,3693987.0,,29.602,29602.0,1.0,,,,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.0454349679866 48.9029620137561)",,7.282092,0.88806,0.0001283364475095598,0.7,0,AC,5.0429999999999997e-05,6.1499999999999996e-06,1711.26619788,380.0
451,308,309,,3.0,,3694014.0,,93.088,93088.0,0.5,,Grafenrheinfeld - Höpfingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.1878339995516 49.981219040845,9.44691867105201 49.5902629324336)",,45.799296,5.585279999999999,0.000201786758086783,0.7,0,AC,0.00031716963988919665,3.867922437673129e-05,855.633098939,380.0
452,307,310,,3.0,50.0,3694015.0,,7.01,7010.0,0.5,,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.20736443093694 49.1766379540065)",,3.4489199999999998,0.4206,1.519556950614847e-05,0.7,0,AC,2.3884487534626037e-05,2.912742382271468e-06,855.633098939,380.0
453,307,311,10.275,3.0,50.0,3694016.0,1.95,47.716,47716.0,0.75,,Kupferzell - Großgartach,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.69465635518013 49.2325925411591)",0.333333,15.650848000000002,1.9086400000000001,0.00015515088328574476,0.7,0,AC,0.00010838537396121884,1.3217728531855957e-05,1283.44964841,380.0
454,312,311,13.7,3.0,50.0,3694017.0,2.6,55.253,55253.0,1.0,,,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.1174866946797 48.8971053361382,9.69465635518013 49.2325925411591)",0.25,13.592238,1.65759,0.00023954373806653965,0.7,0,AC,9.412907202216066e-05,1.147915512465374e-05,1711.26619788,380.0
455,308,311,,3.0,,3694018.0,,102.044,102044.0,0.5,,,,348,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.1878339995516 49.981219040845,9.69465635518013 49.2325925411591)",,50.205648,6.12264,0.00022120066971261263,0.7,0,AC,0.00034768454293628806,4.24005540166205e-05,855.633098939,380.0
456,307,261,,6.0,,3697399.0,,29.602,29602.0,1.0,,Großgartach-Pulverdingen,,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.0454349679866 48.9029620137561)",,7.282092,0.88806,0.0001283364475095598,0.7,0,AC,5.0429999999999997e-05,6.1499999999999996e-06,1711.26619788,380.0
457,313,282,,6.0,,3707291.0,,19.833,19833.0,1.0,50Hertz,587;588 Pulgar - Eula,,587;588,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(12.3374229103144 51.1969683571228,12.5182220968156 51.1570725850832)",,4.878918,0.5949899999999999,8.598394579613198e-05,0.7,0,AC,3.378752077562327e-05,4.1204293628808854e-06,1711.26619788,380.0
458,282,280,20.55,6.0,,3707292.0,3.9,84.472,84472.0,1.5,50Hertz,585;586 Eula - Streumen,0.016667,585;586,2566.89929682,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.5182220968156 51.1570725850832,13.3823233828996 51.3559961579888)",0.166667,13.853408,1.6894399999999996,0.0005493295922924566,0.7,0,AC,9.593772853185595e-05,1.1699722991689748e-05,2566.89929682,380.0
459,313,32,10.275,3.0,,3707293.0,1.95,104.459,104459.0,0.75,50Hertz Transmission,Pulgar - Vieselbach,0.033333,589,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.3374229103144 51.1969683571228,11.1228545605428 50.9989090670144)",0.333333,34.262552,4.1783600000000005,0.00033965349394638296,0.7,0,AC,0.00023727529085872576,2.8936011080332414e-05,1283.44964841,380.0
460,13,314,27.4,6.0,,3710278.0,5.2,50.049,50049.0,2.0,,,0.0125,419;420,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,10.8675658805484 48.5394690937344)",0.125,6.156027,0.7507349999999999,0.00043396465518586293,0.7,0,AC,4.263176592797784e-05,5.198995844875346e-06,3422.53239576,380.0
461,315,316,13.7,3.0,,3710279.0,2.6,35.191,35191.0,1.0,,,0.025,A12,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8408695619217 48.2380310092335,10.9367289314287 48.4013064414835)",0.25,8.656986,1.05573,0.00015256698616002024,0.7,0,AC,5.9951426592797785e-05,7.311149584487535e-06,1711.26619788,380.0
462,314,315,13.7,3.0,,3710281.0,2.6,51.635,51635.0,1.0,,,0.025,L11,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8675658805484 48.5394690937344,10.8408695619217 48.2380310092335)",0.25,12.70221,1.5490499999999998,0.00022385826860199038,0.7,0,AC,8.796544321329639e-05,1.0727493074792243e-05,1711.26619788,380.0
463,247_220kV,317_220kV,23.0,3.0,,3710282.0,2.6,81.783,81783.0,2.0,,Leupolz - Westtirol (220 kV),0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.8739357569814 47.2444239286028)",0.16,12.3083415,2.45349,0.0006423221799713352,0.7,0,AC,0.00025430457644628096,5.069194214876033e-05,990.733061929,220.0
464,247,317,13.7,3.0,,3710283.0,2.6,81.803,81803.0,1.0,,Leupolz - Westtirol (380 kV),0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.8739357569814 47.2444239286028)",0.25,20.123538,2.45409,0.0003546485513014161,0.7,0,AC,0.00013935968144044322,1.6995083102493073e-05,1711.26619788,380.0
465,314,318,27.4,6.0,,3710284.0,5.2,1.017,1017.0,2.0,,,0.0125,M12/1;M12/2,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8675658805484 48.5394690937344,10.8637616199498 48.5468231051405)",0.125,0.12509099999999998,0.015254999999999998,8.818199251214262e-06,0.7,0,AC,8.66281163434903e-07,1.0564404432132963e-07,3422.53239576,380.0
466,314,316,13.7,3.0,,3710286.0,2.6,30.843,30843.0,1.0,,,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8675658805484 48.5394690937344,10.9367289314287 48.4013064414835)",0.25,7.587378,0.92529,0.00013371667625624458,0.7,0,AC,5.254416897506925e-05,6.4078254847645425e-06,1711.26619788,380.0
467,264_220kV,236_220kV,11.5,3.0,,3712136.0,1.3,123.643,123643.0,1.0,,,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,9.19675652645089 48.9129634380259)",0.32,37.216543,7.4185799999999995,0.00048554492558475356,0.7,0,AC,0.0007689368388429752,0.00015327644628099172,495.366530965,220.0
468,264,216,6.85,3.0,,3712137.0,1.3,123.15,123150.0,0.5,,,0.05,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,9.1907874369222 48.914416873799)",0.5,60.589800000000004,7.389,0.0002669521233498123,0.7,0,AC,0.00041959695290858727,5.1170360110803325e-05,855.633098939,380.0
469,319,233,,3.0,,3712217.0,,24.464,24464.0,0.75,,Dellmensingen - Laichingen,,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.70423149899321 48.465063732143,9.88551509756969 48.3040743584705)",,8.024192,0.9785599999999999,7.954587997113043e-05,0.7,0,AC,5.556919667590027e-05,6.776731301939057e-06,1283.44964841,380.0
470,320,319,10.275,3.0,,3717715.0,1.95,36.006,36006.0,0.75,,Laichingen - Wendlingen,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.40063139462492 48.6669424396984,9.70423149899321 48.465063732143)",0.333333,11.809968,1.44024,0.0001170752515631345,0.7,0,AC,8.178648199445983e-05,9.973961218836566e-06,1283.44964841,380.0
471,231,52,13.7,3.0,,3717717.0,2.6,203.683,203683.0,1.0,,Daxlanden - Kühmoos,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,8.3133401659254 49.0090434643525)",0.25,50.106018,6.1104899999999995,0.0008830468427163592,0.7,0,AC,0.00034699458448753464,4.231641274238227e-05,1711.26619788,380.0
472,321,322_220kV,23.0,3.0,,3717719.0,2.6,18.421,18421.0,2.0,,Eichstetten (DE) - Vogelgrün (FR),0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(7.5724373132812 48.0188749889275,7.75186249820802 48.0964057188536)",0.16,2.7723605,0.55263,0.00014467819567944395,0.7,0,AC,5.728017561983471e-05,1.141797520661157e-05,990.733061929,220.0
473,279_220kV,323,,3.0,50.0,3730414.0,,30.268,30268.0,1.0,50Hertz,Röhrsdorf - Crossen,,212,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.4772465232803 50.7531200813148)",,9.110668,1.81608,0.00011886215804856984,0.7,0,AC,0.00018823694214876034,3.7522314049586776e-05,495.366530965,220.0
474,279,65,10.275,3.0,50.0,3730415.0,1.95,81.695,81695.0,0.75,,,0.033333,445,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3264049984725 50.3463721850552)",0.333333,26.795959999999997,3.2677999999999994,0.0002656352462492438,0.7,0,AC,0.0001855675900277008,2.263019390581717e-05,1283.44964841,380.0
475,324,290,10.275,3.0,,3730416.0,1.95,56.706,56706.0,0.75,50Hertz,553 Schmölln - Hagenwerder,0.033333,553,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,14.2192282929357 51.120707992198)",0.333333,18.599568,2.26824,0.00018438230336996904,0.7,0,AC,0.00012880587257617729,1.570803324099723e-05,1283.44964841,380.0
476,324,325,10.275,3.0,,3730417.0,1.95,15.195,15195.0,0.75,,,0.033333,567,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,15.1149907448572 51.0905795559394)",0.333333,4.983960000000001,0.6078,4.94072778842923e-05,0.7,0,AC,3.4514958448753464e-05,4.209141274238227e-06,1283.44964841,380.0
477,324,325,10.275,3.0,,3730418.0,1.95,16.031,16031.0,0.75,,,0.033333,568,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,15.1149907448572 51.0905795559394)",0.333333,5.2581679999999995,0.6412399999999999,5.2125572343737406e-05,0.7,0,AC,3.6413905817174515e-05,4.440720221606648e-06,1283.44964841,380.0
478,279,326,10.275,3.0,,3730420.0,1.95,85.425,85425.0,0.75,50Hertz,,0.033333,591,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.8412680841242 50.9901759359427)",0.333333,28.0194,3.417,0.00027776352176805985,0.7,0,AC,0.00019404016620498617,2.366343490304709e-05,1283.44964841,380.0
479,326,327,10.275,3.0,,3730421.0,1.95,47.804,47804.0,0.75,50Hertz,,0.033333,592,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(13.8412680841242 50.9901759359427,13.255555023675 50.9301782416399)",0.333333,15.679712,1.91216,0.0001554370195446337,0.7,0,AC,0.00010858526315789475,1.3242105263157895e-05,1283.44964841,380.0
480,279,327,10.275,3.0,,3730422.0,1.95,37.54,37540.0,0.75,50Hertz,,0.033333,594,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.255555023675 50.9301782416399)",0.333333,12.31312,1.5015999999999998,0.00012206312680331245,0.7,0,AC,8.527091412742382e-05,1.0398891966759001e-05,1283.44964841,380.0
481,328,329,,3.0,,3732376.0,,11.577,11577.0,1.0,,Simbach (DE) - St. Peter (AT),,230,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0818771201792 48.2565212405017,13.0027821071279 48.261968265807)",,3.484677,0.69462,4.54627726882613e-05,0.7,0,AC,7.199745867768596e-05,1.4351652892561983e-05,495.366530965,220.0
482,330,328,5.75,3.0,,3732377.0,0.65,77.901,77901.0,0.5,,Altheim (DE) - St. Peter (AT),0.16,233,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(12.2208353620671 48.5857329876532,13.0818771201792 48.2565212405017)",0.64,46.896401999999995,9.34812,0.00015295825581706157,0.7,0,AC,0.0009689339256198346,0.00019314297520661158,247.683265482,220.0
483,330,329,5.75,3.0,,3732378.0,0.65,74.318,74318.0,0.5,,,0.16,234,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(12.2208353620671 48.5857329876532,13.0027821071279 48.261968265807)",0.64,44.739436,8.918159999999999,0.0001459230517684289,0.7,0,AC,0.0009243685123966941,0.00018425950413223136,247.683265482,220.0
484,328,331,,3.0,,3732379.0,,42.444,42444.0,1.0,,St. Peter (AT) - Pirach (DE),,256,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0818771201792 48.2565212405017,12.7474442277007 48.1487558434787)",,12.775644,2.54664,0.0001666771982362065,0.7,0,AC,0.0002639595867768595,5.2616528925619834e-05,495.366530965,220.0
485,332_220kV,331,,3.0,,3732380.0,,86.211,86211.0,1.0,,,,257,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,12.7474442277007 48.1487558434787)",,25.949510999999998,5.17266,0.0003385498053232871,0.7,0,AC,0.0005361469214876033,0.00010687314049586777,495.366530965,220.0
486,332_220kV,328,,3.0,,3732381.0,,48.682,48682.0,1.0,,Pleinting (DE) - St. Peter (AT),,258,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,13.0818771201792 48.2565212405017)",,14.653282,2.92092,0.00019117376695257292,0.7,0,AC,0.0003027537603305785,6.034958677685951e-05,495.366530965,220.0
488,334,78,10.275,3.0,,3732383.0,1.95,56.075,56075.0,0.75,,,0.033333,413,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.6463786274424 50.534876971042)",0.333333,18.3926,2.243,0.00018233057633179934,0.7,0,AC,0.00012737257617728533,1.5533240997229915e-05,1283.44964841,380.0
489,335,308,13.7,3.0,,3732385.0,2.6,49.559,49559.0,1.0,,,0.025,423,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8360157547717 49.9280673897058,10.1878339995516 49.981219040845)",0.25,12.191514,1.48677,0.00021485798264057405,0.7,0,AC,8.442876731301938e-05,1.0296191135734072e-05,1711.26619788,380.0
490,334,335,13.7,3.0,,3732387.0,2.6,43.347,43347.0,1.0,,,0.025,435,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,10.8360157547717 49.9280673897058)",0.25,10.663362,1.30041,0.00018792649112211635,0.7,0,AC,7.38459972299169e-05,9.005609418282549e-06,1711.26619788,380.0
491,334,336,6.85,3.0,,3732388.0,1.3,49.456,49456.0,0.5,,,0.05,437,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.8107025453557 50.1837655260691)",0.5,24.332352,2.96736,0.00010720571833039641,0.7,0,AC,0.00016850659279778394,2.0549584487534628e-05,855.633098939,380.0
492,66,336,6.85,3.0,,3732389.0,1.3,88.445,88445.0,0.5,,,0.05,437,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(12.1147644054101 49.6311550521523,11.8107025453557 50.1837655260691)",0.5,43.514939999999996,5.306699999999999,0.00019172213195025697,0.7,0,AC,0.00030135,3.674999999999999e-05,855.633098939,380.0
493,332,337,27.4,6.0,,3732390.0,5.2,63.598,63598.0,2.0,,,0.0125,451;452,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,12.2968837896062 48.6069099225677)",0.125,7.822553999999999,0.95397,0.0005514452664490901,0.7,0,AC,5.4172811634349026e-05,6.606440443213297e-06,3422.53239576,380.0
494,338,66,6.85,3.0,,3732391.0,1.3,43.477,43477.0,0.5,,,0.05,457,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,12.1147644054101 49.6311550521523)",0.5,21.390683999999997,2.6086199999999997,9.424504642208517e-05,0.7,0,AC,0.0001481349307479224,1.806523545706371e-05,855.633098939,380.0
495,332,338,6.85,3.0,,3732392.0,1.3,112.737,112737.0,0.5,,,0.05,465,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.1034346393158 48.6667929606034,12.0822544456506 49.2974477669261)",0.5,55.466604,6.764219999999999,0.00024437987438154923,0.7,0,AC,0.00038411775623268694,4.684362880886426e-05,855.633098939,380.0
496,68,70,,3.0,,3736194.0,,47.115,47115.0,0.5,,Trebur Nord,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.38855636787547 49.9823050841271)",,23.18058,2.8269,0.00010213113513297935,0.7,0,AC,0.0001605303324099723,1.9576869806094185e-05,855.633098939,380.0
497,68_220kV,339,,3.0,,3736195.0,,52.848,52848.0,1.0,,Urberach - Beerfelden,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.77244296019056 49.974668665137,8.95368121281126 49.5674431691125)",,15.907248,3.17088,0.00020753361069614175,0.7,0,AC,0.00032866214876033057,6.551404958677686e-05,495.366530965,220.0
498,324,290,10.275,3.0,,3738981.0,1.95,56.706,56706.0,0.75,50Hertz,554 Schmöln - Hagenwerder,0.033333,554,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(14.9464972856333 51.0625862159619,14.2192282929357 51.120707992198)",0.333333,18.599568,2.26824,0.00018438230336996904,0.7,0,AC,0.00012880587257617729,1.570803324099723e-05,1283.44964841,380.0
499,326,290,,3.0,50.0,3738982.0,,36.468,36468.0,0.5,50Hertz,,,555;556,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.8412680841242 50.9901759359427,14.2192282929357 51.120707992198)",,17.942256,2.1880800000000002,7.90516446148677e-05,0.7,0,AC,0.00012425385041551246,1.515290858725762e-05,855.633098939,380.0
500,340,282_220kV,23.0,6.0,,3739951.0,2.6,27.915,27915.0,2.0,50Hertz,,0.04,205;206,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.4696440085589 51.3716629493371,12.5182220968156 51.1570725850832)",0.16,4.2012075,0.8374499999999999,0.0002192438973123977,0.7,0,AC,8.680180785123966e-05,1.7302685950413222e-05,990.733061929,220.0
501,341,282_220kV,5.75,3.0,,3739952.0,0.65,26.927,26927.0,0.5,50Hertz,,0.16,233,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(12.2488239057592 51.1978824277899,12.5182220968156 51.1570725850832)",0.64,16.210054,3.2312399999999997,5.287104086450773e-05,0.7,0,AC,0.00033491847107438015,6.676115702479338e-05,247.683265482,220.0
502,341,342,,3.0,,3739953.0,,131.762,131762.0,1.0,50Hertz,,,357,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.2488239057592 51.1978824277899,10.7346694298176 51.4401867580454)",,39.660362,7.90572,0.000517428164027873,0.7,0,AC,0.0008194289669421487,0.0001633413223140496,495.366530965,220.0
503,282_220kV,342,5.75,3.0,,3739954.0,0.65,158.686,158686.0,0.5,50Hertz,,0.16,358,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(12.5182220968156 51.1570725850832,10.7346694298176 51.4401867580454)",0.64,95.528972,19.04232,0.00031157923239221873,0.7,0,AC,0.001973739090909091,0.00039343636363636363,247.683265482,220.0
504,343,294,20.55,6.0,,3739955.0,3.9,8.083,8083.0,1.5,,Altenfeld - Goldisthal,0.016667,"461,462",2566.89929682,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.0049169149012 50.5074149690608,10.9910146333086 50.573526990181)",0.166667,1.325612,0.16166,5.256453137726024e-05,0.7,0,AC,9.180138504155124e-06,1.1195290858725763e-06,2566.89929682,380.0
505,340,282_220kV,,3.0,,3742236.0,,27.915,27915.0,1.0,50Hertz,205;206 Taucha - Eula,,205;206,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.4696440085589 51.3716629493371,12.5182220968156 51.1570725850832)",,8.402415,1.6748999999999998,0.00010962194865619886,0.7,0,AC,0.00017360361570247933,3.4605371900826444e-05,495.366530965,220.0
506,279_220kV,344,11.5,3.0,,3742237.0,1.3,18.307,18307.0,1.0,50Hertz,,0.08,226,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.0025898987886 50.8659127196838)",0.32,5.510407,1.09842,7.189142088658544e-05,0.7,0,AC,0.00011385138429752066,2.2694628099173553e-05,495.366530965,220.0
507,281_220kV,345,,6.0,,3742238.0,,32.217,32217.0,2.0,50Hertz,,,231;232,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.0449825161601 50.7812567340735,12.2428369226029 50.5674531670625)",,4.8486585,0.96651,0.00025303172630175596,0.7,0,AC,0.00010017889462809917,1.996921487603306e-05,990.733061929,220.0
508,32_220kV,342,11.5,3.0,,3742239.0,1.3,65.759,65759.0,1.0,50Hertz,367 Wolkramshausen - Vieselbach,0.08,367,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.7346694298176 51.4401867580454)",0.32,19.793459,3.94554,0.00025823498913426406,0.7,0,AC,0.0004089557644628099,8.15194214876033e-05,495.366530965,220.0
509,32_220kV,342,11.5,3.0,,3742240.0,1.3,65.756,65756.0,1.0,,368 Wolkramshausen - Vieselbach,0.08,368,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,10.7346694298176 51.4401867580454)",0.32,19.792556,3.94536,0.00025822320816181306,0.7,0,AC,0.00040893710743801655,8.151570247933884e-05,495.366530965,220.0
510,72,32,13.7,3.0,,3742241.0,2.6,78.038,78038.0,1.0,50Hertz,471 Lauchstädt - Vieselbach,0.025,471,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.8942661378135 51.4057031412478,11.1228545605428 50.9989090670144)",0.25,19.197347999999998,2.3411399999999998,0.00033832577835115956,0.7,0,AC,0.00013294562326869805,1.621288088642659e-05,1711.26619788,380.0
511,72,32,13.7,3.0,,3742242.0,2.6,78.034,78034.0,1.0,50Hertz,472 Lauchstädt - Vieselbach,0.025,472,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.8942661378135 51.4057031412478,11.1228545605428 50.9989090670144)",0.25,19.196364000000003,2.34102,0.0003383084367597118,0.7,0,AC,0.00013293880886426594,1.6212049861495842e-05,1711.26619788,380.0
512,346,347,20.55,6.0,,3749523.0,3.9,4.993,4993.0,1.5,,,0.016667,903;904,2566.89929682,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(13.249028367237 52.5316238928337,13.3155158513838 52.5219993683183)",0.166667,0.818852,0.09986,3.2469962287103845e-05,0.7,0,AC,5.6707202216066486e-06,6.915512465373962e-07,2566.89929682,380.0
513,348,47,,6.0,,3749524.0,,6.55,6550.0,1.0,,,,919;920,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.3686584616208 52.5031422115792,13.4564306927748 52.5214517451981)",,1.6113,0.19649999999999998,2.839685599579814e-05,0.7,0,AC,1.1158587257617728e-05,1.3608033240997228e-06,1711.26619788,380.0
514,46,47,,6.0,,3749525.0,,5.184,5184.0,1.0,,,,921;922,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.5241987309997 52.5356342713481,13.4564306927748 52.5214517451981)",,1.275264,0.15552,2.2474702516369095e-05,0.7,0,AC,8.831468144044322e-06,1.0770083102493075e-06,1711.26619788,380.0
515,348,347,,6.0,,3749526.0,,4.169,4169.0,1.0,,Charlottenburg - Mitte,,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.3686584616208 52.5031422115792,13.3155158513838 52.5219993683183)",,1.025574,0.12507,1.807427368648587e-05,0.7,0,AC,7.102313019390582e-06,8.66135734072022e-07,1711.26619788,380.0
516,349,330,11.5,6.0,,3749845.0,1.3,45.232,45232.0,1.0,,,0.08,219;220,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(11.7924138446413 48.8382240226632,12.2208353620671 48.5857329876532)",0.32,13.614832,2.71392,0.00017762564863396693,0.7,0,AC,0.0002812981818181818,5.607272727272727e-05,495.366530965,220.0
517,349,350,11.5,6.0,,3749846.0,1.3,73.862,73862.0,1.0,,,0.08,221,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(11.7924138446413 48.8382240226632,11.3269526751765 49.393473117636)",0.32,22.232461999999998,4.431719999999999,0.00029005539572431166,0.7,0,AC,0.000459348388429752,9.156446280991735e-05,495.366530965,220.0
518,338_220kV,350,11.5,3.0,,3749847.0,1.3,62.842,62842.0,1.0,,,0.08,223,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,11.3269526751765 49.393473117636)",0.32,18.915442,3.77052,0.00024677995692111226,0.7,0,AC,0.00039081491735537186,7.790330578512396e-05,495.366530965,220.0
519,349,351_220kV,,3.0,,3749848.0,,24.279,24279.0,1.0,,,,227;228,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.7924138446413 48.8382240226632,11.5077305510922 48.7611239877457)",,7.307979,1.45674,9.534341004563324e-05,0.7,0,AC,0.00015099130165289256,3.009793388429752e-05,495.366530965,220.0
520,338_220kV,336_220kV,5.75,3.0,,3749849.0,0.65,131.429,131429.0,0.5,,,0.16,248,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,11.8107025453557 50.1837655260691)",0.64,79.12025799999999,15.77148,0.0002580602380429081,0.7,0,AC,0.001634716074380165,0.00032585702479338846,247.683265482,220.0
521,14,352,11.5,3.0,,3749850.0,1.3,32.772,32772.0,1.0,,,0.08,258,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.8132328973194 48.2212664654998,11.8076056361242 48.4554267991033)",0.32,9.864372,1.9663199999999998,0.0001286953430543059,0.7,0,AC,0.0002038093388429752,4.0626446280991735e-05,495.366530965,220.0
522,352,353_220kV,11.5,3.0,,3749851.0,1.3,39.745,39745.0,1.0,,,0.08,262,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.8076056361242 48.4554267991033,11.5813705216127 48.7648940508515)",0.32,11.963244999999999,2.3846999999999996,0.00015607825002115792,0.7,0,AC,0.00024717448347107433,4.9270661157024786e-05,495.366530965,220.0
523,15,353,6.85,3.0,,3749852.0,1.3,76.222,76222.0,0.5,,,0.05,421,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(11.8681562938884 48.2068029185353,11.5813705216127 48.7648940508515)",0.5,37.50122399999999,4.57332,0.00016522634791692564,0.7,0,AC,0.00025970376731301935,3.167119113573407e-05,855.633098939,380.0
524,354,15,13.7,3.0,,3749853.0,2.6,17.705,17705.0,1.0,,,0.025,429,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.6393121107521 48.1787834095237,11.8681562938884 48.2068029185353)",0.25,4.355429999999999,0.5311499999999999,7.675821914589406e-05,0.7,0,AC,3.0162257617728528e-05,3.678324099722991e-06,1711.26619788,380.0
525,354,15,13.7,3.0,,3749854.0,2.6,17.629,17629.0,1.0,,,0.025,430,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.6393121107521 48.1787834095237,11.8681562938884 48.2068029185353)",0.25,4.336734,0.5288700000000001,7.642872890838558e-05,0.7,0,AC,3.0032783933518005e-05,3.6625346260387815e-06,1711.26619788,380.0
526,15,337,41.1,9.0,,3749855.0,7.8,61.235,61235.0,3.0,,,0.008333,443;444;446,5133.79859363,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.8681562938884 48.2068029185353,12.2968837896062 48.6069099225677)",0.083333,5.02127,0.61235,0.000796434264230244,0.7,0,AC,3.477333795013851e-05,4.240650969529086e-06,5133.79859363,380.0
527,232,227,,3.0,,3749856.0,,0.161,161.0,0.5,,Vöhringen Amprion - LEW,,,1715.0,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.0837512706734 48.268867515302,10.0821573264928 48.2660901578788)",,0.079212,0.00966,3.4899952788729014e-07,0.7,0,AC,5.485595567867036e-07,6.689750692520775e-08,1715.0,380.0
528,315_220kV,232_220kV,,3.0,,3749857.0,,59.714,59714.0,1.0,,Vöhringen LEW - Oberottmarshausen,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.8408695619217 48.2380310092335,10.0837512706734 48.268867515302)",,17.973914,3.5828399999999996,0.00023449632964557616,0.7,0,AC,0.00037136185950413227,7.402561983471074e-05,495.366530965,220.0
529,235,322_220kV,,6.0,,3756855.0,,72.34,72340.0,2.0,EnBW,,,5120,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.25192548128222 47.6397698264894,7.75186249820802 48.0964057188536)",,10.88717,2.1702,0.0005681570314017141,0.7,0,AC,0.00022494152892561981,4.4838842975206606e-05,990.733061929,220.0
530,322_220kV,288,46.0,6.0,,3756856.0,5.2,48.816,48816.0,4.0,,Weier - Eichstetten,0.02,,1981.46612386,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(7.75186249820802 48.0964057188536,7.91072928612534 48.5012882982432)",0.08,3.673404,0.73224,0.0007667999348881969,0.7,0,AC,7.589677685950414e-05,1.5128925619834711e-05,1981.46612386,220.0
531,355,100_220kV,,6.0,,3756857.0,,23.056,23056.0,2.0,,Niederstedem (DE) - Vianden (LU),,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.17791451185192 49.9530650802033,6.47473977006816 49.9224692993999)",,3.469928,0.69168,0.00018108140055291572,0.7,0,AC,7.169272727272727e-05,1.429090909090909e-05,990.733061929,220.0
532,356,355,,3.0,,3756858.0,,2.552,2552.0,1.0,,Bauler (DE) - Vianden (LU),,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.17791451185192 49.9530650802033)",,0.768152,0.15312,1.0021680564951441e-05,0.7,0,AC,1.587090909090909e-05,3.163636363636364e-06,495.366530965,220.0
533,357,356,,3.0,,3756859.0,,10.361,10361.0,1.0,,Bauler (DE) - Flebour (LU),,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.11451700702834 49.9053646588261,6.21102031526762 49.9586257531557)",,3.118661,0.62166,4.068755185480481e-05,0.7,0,AC,6.443514462809917e-05,1.2844214876033058e-05,495.366530965,220.0
534,356,358,,3.0,,3756860.0,,28.063,28063.0,1.0,,Bauler (DE) - Roost (LU),,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.08346044961418 49.7764406189112)",,8.446963,1.6837799999999998,0.00011020314329711296,0.7,0,AC,0.00017452402892561983,3.4788842975206606e-05,495.366530965,220.0
535,359,360,27.4,6.0,,3756990.0,5.2,40.228,40228.0,2.0,,Ensdorf (DE) - Vigy (FR),0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.27694178519793 49.1977400673896,6.77320783777607 49.2910742103854)",0.125,4.948044,0.60342,0.00034880877038136415,0.7,0,AC,3.426623268698061e-05,4.178808864265927e-06,3422.53239576,380.0
536,360_220kV,361,11.5,3.0,,3756991.0,1.3,20.195,20195.0,1.0,,Ensdorf (DE) - Saint Avold (FR),0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.77320783777607 49.2910742103854,6.70365235663769 49.1385111923078)",0.32,6.078695,1.2117,7.930557954905735e-05,0.7,0,AC,0.00012559287190082644,2.503512396694215e-05,495.366530965,220.0
537,235,362_220kV,,6.0,,3756997.0,,22.565,22565.0,2.0,,Gurtweil (DE) - Laufenburg (CH),,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.25192548128222 47.6397698264894,8.04936352422006 47.550881853478)",,3.3960325,0.67695,0.00017722509557063424,0.7,0,AC,7.016596074380166e-05,1.3986570247933885e-05,990.733061929,220.0
538,167,363,23.0,6.0,,3763835.0,2.6,1.864,1864.0,2.0,,Wambel - Ratsbusch,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.52228010104186 51.5321980552231,7.50006173413631 51.535174092458)",0.16,0.280532,0.055920000000000004,1.4639821765728439e-05,0.7,0,AC,5.796115702479339e-06,1.1553719008264464e-06,990.733061929,220.0
539,125_220kV,364,,6.0,,3763836.0,,3.618,3618.0,2.0,,Wiesdorf Ltg,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.97593254033334 51.0376007284972)",,0.5445089999999999,0.10854,2.841570555171968e-05,0.7,0,AC,1.1250185950413222e-05,2.242561983471074e-06,990.733061929,220.0
540,365,346,,6.0,,3764521.0,,1.538,1538.0,1.0,,Reuter,,901;902,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.2428489964032 52.5349539946502,13.249028367237 52.5316238928337)",,0.378348,0.04614,6.667841911685121e-06,0.7,0,AC,2.620138504155125e-06,3.195290858725762e-07,1711.26619788,380.0
