name,bus0,bus1,c_nfkm,cables,frequency,from_relation,i_th_max_a,length,length_m,num_parallel,operator,osm_name,r_ohmkm,ref,s_nom,type,voltage,wires,wkt_srid_4326,x_ohmkm,x,r,b,s_max_pu,build_year,carrier,x_pu_eff,r_pu_eff,s_nom_opt,v_nom
541,261,366,10.275,3.0,50.0,3767046.0,1.95,56.618,56618.0,0.75,,Bruchsal-Kändelweg-Pulverdingen,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.0454349679866 48.9029620137561,8.56218193445384 49.132949935954)",0.333333,18.570704000000003,2.26472,0.0001840961671110801,0.7,0,AC,0.0001286059833795014,1.5683656509695293e-05,1283.44964841,380.0
542,54,56,,3.0,,3767048.0,,22.305,22305.0,0.5,,HD-Neurott - Phillipsburg,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.43846751211921 49.2524597288652,8.62320967451897 49.3565822492832)",,10.97406,1.3382999999999998,4.8350524655441036e-05,0.7,0,AC,7.599764542936288e-05,9.268005540166204e-06,855.633098939,380.0
543,367,366,10.275,3.0,50.0,3767049.0,1.95,21.649,21649.0,0.75,,Philippsburg-Bruchsal-Kändelweg,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(8.4413154852023 49.2514026469585,8.56218193445384 49.132949935954)",0.333333,7.100872,0.86596,7.039277123508023e-05,0.7,0,AC,4.9175013850415514e-05,5.9969529085872575e-06,1283.44964841,380.0
544,231,368,,3.0,,3782492.0,,7.644,7644.0,0.5,Schluchseewerk AG,Wehr - Kühmoos II,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.94208128553147 47.6533415488354)",,3.760848,0.45864,1.6569890628387863e-05,0.7,0,AC,2.604465373961219e-05,3.1761772853185596e-06,855.633098939,380.0
545,231,368,,3.0,,3782493.0,,7.667,7667.0,0.5,Schluchseewerk AG,Wehr - Kühmoos I,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.94208128553147 47.6533415488354)",,3.772164,0.46002,1.661974770380033e-05,0.7,0,AC,2.6123019390581718e-05,3.1857340720221607e-06,855.633098939,380.0
546,30,369,6.85,3.0,50.0,3803146.0,1.3,32.522,32522.0,0.5,TenneT,Alfstedt - Dollern,0.05,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,9.06879105808819 53.5666414121342)",0.5,16.000823999999998,1.95132,7.049790463323261e-05,0.7,0,AC,0.00011080903047091411,1.3513296398891966e-05,855.633098939,380.0
547,61,369,6.85,3.0,50.0,3803147.0,1.3,58.735,58735.0,0.5,TenneT,Farge - Alfstedt,0.05,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.51888180951659 53.2026352836834,9.06879105808819 53.5666414121342)",0.5,28.89762,3.5241,0.00012731979671093158,0.7,0,AC,0.00020012202216066483,2.4405124653739612e-05,855.633098939,380.0
548,256,370,23.0,6.0,,3803492.0,2.6,1.3,1300.0,2.0,,Diefflen - Dillinger Hütte,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.7413761724965 49.3574919373628)",0.16,0.19565,0.039,1.021017612416683e-05,0.7,0,AC,4.042355371900826e-06,8.057851239669421e-07,990.733061929,220.0
549,256,371,11.5,3.0,50.0,3803493.0,1.3,0.481,481.0,1.0,amprion,Diefflen - Obergraben,0.08,2460,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.74970009407096 49.3651763747607)",0.32,0.144781,0.028859999999999997,1.8888825829708632e-06,0.7,0,AC,2.9913429752066114e-06,5.962809917355371e-07,495.366530965,220.0
550,256,372,11.5,3.0,50.0,3803494.0,1.3,1.123,1123.0,1.0,amprion,Diefflen - Saarwellingen,0.08,2451,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.76601564520935 49.3600771523749)",0.32,0.33802299999999996,0.06738,4.4100106874766725e-06,0.7,0,AC,6.9839462809917345e-06,1.3921487603305784e-06,495.366530965,220.0
551,99,360,27.4,6.0,,3803495.0,5.2,23.317,23317.0,2.0,,Uchtelfangen - Ensdorf,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,6.77320783777607 49.2910742103854)",0.125,2.867991,0.349755,0.00020217694389435887,0.7,0,AC,1.986143351800554e-05,2.4221260387811633e-06,3422.53239576,380.0
552,356,100_220kV,,6.0,,3803496.0,,20.457,20457.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.47473977006816 49.9224692993999)",,3.0787785,0.61371,0.00016066890228621603,0.7,0,AC,6.361112603305785e-05,1.267995867768595e-05,990.733061929,220.0
553,356,355,,3.0,,3803497.0,,2.552,2552.0,1.0,,Bauler (DE) - Vianden (LU),,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.21102031526762 49.9586257531557,6.17791451185192 49.9530650802033)",,0.768152,0.15312,1.0021680564951441e-05,0.7,0,AC,1.587090909090909e-05,3.163636363636364e-06,495.366530965,220.0
554,334,78,10.275,3.0,,3805411.0,1.95,56.065,56065.0,0.75,,,0.033333,414,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.6463786274424 50.534876971042)",0.333333,18.389319999999998,2.2426,0.00018229806084783467,0.7,0,AC,0.00012734986149584487,1.5530470914127424e-05,1283.44964841,380.0
555,338_220kV,373,,3.0,,3861963.0,,35.887,35887.0,1.0,,,,275,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.0822544456506 49.2974477669261,12.1504016214021 49.0127518128214)",,10.801987,2.15322,0.00014092791944922116,0.7,0,AC,0.00022318154958677686,4.448801652892562e-05,495.366530965,220.0
556,207,374,,3.0,,3861964.0,,3.523,3523.0,1.0,,Amelsbüren - Münster,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.60711612154456 51.8986046029193,7.5913598406626 51.928441667004)",,1.060423,0.21138,1.3834788648246053e-05,0.7,0,AC,2.1909566115702476e-05,4.367355371900827e-06,495.366530965,220.0
557,57,375,11.5,3.0,,3861966.0,1.3,2.681,2681.0,1.0,,Oberwald - Elfmorgenbruch,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.44554248929306 48.9860881753906,8.45154437251894 49.0074029130057)",0.32,0.806981,0.16086,1.0528262380342796e-05,0.7,0,AC,1.6673161157024792e-05,3.3235537190082647e-06,495.366530965,220.0
558,209,376,13.7,3.0,,3862869.0,2.6,5.847,5847.0,1.0,,3016,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.93969252741257 52.4030332405173,8.99620817966153 52.379587985752)",0.25,1.4383620000000001,0.17541,2.5349071298844542e-05,0.7,0,AC,9.960955678670362e-06,1.2147506925207756e-06,1711.26619788,380.0
559,377,378,10.275,3.0,,3862870.0,1.95,19.652,19652.0,0.75,,AL1-BZW,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.56282337410874 48.7014898200493,9.37084541589578 48.7191233300187)",0.333333,6.445856,0.78608,6.389942908733876e-05,0.7,0,AC,4.4638891966759e-05,5.443767313019391e-06,1283.44964841,380.0
560,378,379,10.275,3.0,,3862871.0,1.95,13.38,13380.0,0.75,,AL1-EDS,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.37084541589578 48.7191233300187,9.37760577643558 48.812606857093)",0.333333,4.38864,0.5352,4.3505717544707534e-05,0.7,0,AC,3.0392243767313016e-05,3.706371191135734e-06,1283.44964841,380.0
561,16,49,,3.0,,3883856.0,,26.178,26178.0,0.5,,,,3024,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.7610403785613 52.3677293804096,10.99933301239 52.2001419745622)",,12.879576,1.57068,5.674602261511479e-05,0.7,0,AC,8.919373961218837e-05,1.0877285318559558e-05,855.633098939,380.0
562,320,379,10.275,3.0,,3862873.0,1.95,20.599,20599.0,0.75,,EDS-WDL,0.033333,,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(9.40063139462492 48.6669424396984,9.37760577643558 48.812606857093)",0.333333,6.756472,0.82396,6.697864541879153e-05,0.7,0,AC,4.6789972299168975e-05,5.706094182825485e-06,1283.44964841,380.0
563,380,299,11.5,3.0,,3862874.0,1.3,26.528,26528.0,1.0,,Mehrum - Lahe,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.82158380229154 52.4248552546066,10.0876467999739 52.3151305547947)",0.32,7.984927999999999,1.5916799999999998,0.00010417521239303755,0.7,0,AC,0.0001649778512396694,3.288595041322313e-05,495.366530965,220.0
564,307_220kV,381,11.5,3.0,,3866628.0,1.3,27.26,27260.0,1.0,,Großgartach - Obrigheim,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,9.0762254363019 49.3633869626072)",0.32,8.20526,1.6356,0.00010704976967107222,0.7,0,AC,0.00016953016528925622,3.379338842975207e-05,495.366530965,220.0
565,382_220kV,308_220kV,11.5,3.0,50.0,3866867.0,1.3,2.735,2735.0,1.0,,,0.08,234,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.1602912689993 49.9891947837947,10.1878339995516 49.981219040845)",0.32,0.8232349999999999,0.1641,1.0740319884460106e-05,0.7,0,AC,1.7008987603305783e-05,3.390495867768595e-06,495.366530965,220.0
566,382_220kV,383,,3.0,,3866868.0,,5.191,5191.0,1.0,,,,271,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.1602912689993 49.9891947837947,10.1964915719944 50.0279724033143)",,1.5624909999999999,0.31145999999999996,2.038500933098077e-05,0.7,0,AC,3.228287190082644e-05,6.435123966942148e-06,495.366530965,220.0
567,384_220kV,382_220kV,11.5,3.0,,3866869.0,1.3,90.818,90818.0,1.0,,,0.08,278,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.8431177989998 49.3786926858391,10.1602912689993 49.9891947837947)",0.32,27.336218,5.4490799999999995,0.00035664145201714733,0.7,0,AC,0.0005647978925619834,0.00011258429752066115,495.366530965,220.0
568,246,385,10.275,3.0,,3866871.0,1.95,29.655,29655.0,0.75,,,0.033333,412,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(8.95870856177306 50.0826078105489,9.09051754868887 49.9700413735997)",0.333333,9.726840000000001,1.1862000000000001,9.642466769718251e-05,0.7,0,AC,6.736038781163436e-05,8.214681440443215e-06,1283.44964841,380.0
569,246,308,,3.0,,3866872.0,,116.059,116059.0,0.75,,,,417,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(8.95870856177306 50.0826078105489,10.1878339995516 49.981219040845)",,38.067352,4.642359999999999,0.00037737145534538205,0.7,0,AC,0.0002636243213296399,3.2149307479224373e-05,1283.44964841,380.0
570,385,308,,3.0,,3866873.0,,86.838,86838.0,0.5,,,,418,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.09051754868887 49.9700413735997,10.1878339995516 49.981219040845)",,42.724295999999995,5.210279999999999,0.00018823863976817702,0.7,0,AC,0.00029587462603878115,3.608227146814404e-05,855.633098939,380.0
571,382,308,,3.0,,3866874.0,,2.265,2265.0,0.5,,,,485,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.1602912689993 49.9891947837947,10.1878339995516 49.981219040845)",,1.1143800000000001,0.1359,4.909838078662809e-06,0.7,0,AC,7.717313019390584e-06,9.411357340720222e-07,855.633098939,380.0
572,382,308,13.7,3.0,,3866875.0,2.6,2.958,2958.0,1.0,,,0.025,487,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.1602912689993 49.9891947837947,10.1878339995516 49.981219040845)",0.25,0.727668,0.08874,1.282410687565968e-05,0.7,0,AC,5.039252077562326e-06,6.145429362880886e-07,1711.26619788,380.0
573,254,225,5.75,3.0,,3868253.0,0.65,46.959,46959.0,0.5,,Pfalz,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.79256714933307 49.8105487811028,7.72920197913641 49.4826474297682)",0.64,28.269318000000002,5.63508,9.220378088745195e-05,0.7,0,AC,0.0005840768181818182,0.00011642727272727273,247.683265482,220.0
574,220,76,27.4,6.0,,3873611.0,5.2,32.023,32023.0,2.0,TenneT,Bechterdissen - Elsen,0.0125,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.70221844882815 51.7363525828065)",0.125,3.938829,0.480345,0.00027766489146670043,0.7,0,AC,2.7277209141274238e-05,3.3264889196675903e-06,3422.53239576,380.0
575,220_220kV,386,11.5,3.0,,3873612.0,1.3,12.009,12009.0,1.0,,Bechterdissen - Lage,0.08,A3,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.8139941935628 51.9834366294197)",0.32,3.614709,0.72054,4.715923272119979e-05,0.7,0,AC,7.468407024793389e-05,1.4887190082644627e-05,495.366530965,220.0
576,387,386,5.75,3.0,,3873613.0,0.65,40.637,40637.0,0.5,,Lage - Veltheim,0.16,A6,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.93221843866486 52.1933124298166,8.8139941935628 51.9834366294197)",0.64,24.463473999999998,4.87644,7.979056291495527e-05,0.7,0,AC,0.0005054436776859504,0.00010075289256198347,247.683265482,220.0
577,220_220kV,387,,3.0,,3873614.0,,31.846,31846.0,1.0,,Veltheim - Bechterdissen,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.93221843866486 52.1933124298166)",,9.585646,1.91076,0.0001250589495577757,0.7,0,AC,0.00019805053719008266,3.947851239669422e-05,495.366530965,220.0
578,388,387,23.0,6.0,,3873615.0,2.6,11.098,11098.0,2.0,,Veltheim - Meißen,0.04,A8;A9,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.95904413219088 52.2784949764899,8.93221843866486 52.1933124298166)",0.16,1.670249,0.33294,8.716348817384883e-05,0.7,0,AC,3.450927685950413e-05,6.878925619834711e-06,990.733061929,220.0
579,389,385_220kV,,6.0,,3874447.0,,46.72,46720.0,2.0,,,,216;217,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.59430158866246 49.7984427303145,9.09051754868887 49.9700413735997)",,7.031359999999999,1.4016,0.00036693802193928787,0.7,0,AC,0.00014527603305785123,2.8958677685950413e-05,990.733061929,220.0
580,334,390,13.7,3.0,,3874448.0,2.6,81.073,81073.0,1.0,,,0.025,432,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,10.9729038959004 49.5585073756737)",0.25,19.943958,2.43219,0.0003514837108621897,0.7,0,AC,0.00013811605263157895,1.6843421052631578e-05,1711.26619788,380.0
581,384,334,13.7,3.0,,3874451.0,2.6,102.607,102607.0,1.0,,,0.025,436,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8431177989998 49.3786926858391,11.193727795361 50.1622144406172)",0.25,25.241322,3.07821,0.00044484216842150535,0.7,0,AC,0.00017480139889196675,2.131724376731302e-05,1711.26619788,380.0
582,384,390,13.7,3.0,,3874452.0,2.6,27.503,27503.0,1.0,,,0.025,438,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8431177989998 49.3786926858391,10.9729038959004 49.5585073756737)",0.25,6.765738,0.82509,0.00011923644739731851,0.7,0,AC,4.685414127423823e-05,5.713919667590028e-06,1711.26619788,380.0
583,391_220kV,385_220kV,11.5,6.0,,3874453.0,1.3,28.905,28905.0,1.0,,Staudinger - Aschaffenburg,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.95464412133747 50.0860157333265,9.09051754868887 49.9700413735997)",0.32,8.700405,1.7343,0.00011350966956501622,0.7,0,AC,0.00017976043388429752,3.583264462809917e-05,495.366530965,220.0
584,384_220kV,389,11.5,6.0,,3874454.0,1.3,114.917,114917.0,1.0,,Trennfeld - Raitersaich,0.08,211,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(10.8431177989998 49.3786926858391,9.59430158866246 49.7984427303145)",0.32,34.590016999999996,6.89502,0.0004512780037157229,0.7,0,AC,0.0007146697727272726,0.0001424590909090909,495.366530965,220.0
585,144,392,,3.0,50.0,3883649.0,,0.647,647.0,1.0,,,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.17937912538938 51.4722019484347,7.17590438914786 51.4755782506206)",,0.194747,0.03882,2.5407630585907457e-06,0.7,0,AC,4.023698347107438e-06,8.020661157024794e-07,495.366530965,220.0
586,37,49,,3.0,,3883858.0,,48.738,48738.0,0.5,50Hertz,,,491,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,10.99933301239 52.2001419745622)",,23.979096,2.92428,0.00010564931049795495,0.7,0,AC,0.0001660602216066482,2.0251246537396122e-05,855.633098939,380.0
587,37,49,,3.0,,3883859.0,,48.758,48758.0,0.5,50Hertz,,,492,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(11.6389127631156 52.2687346818467,10.99933301239 52.2001419745622)",,23.988936000000002,2.92548,0.00010569266447657449,0.7,0,AC,0.00016612836565096955,2.02595567867036e-05,855.633098939,380.0
588,393,233,,3.0,50.0,3883861.0,,41.042,41042.0,0.5,,Delmensingen - Niederstotzingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.231641549556 48.5297622792522,9.88551509756969 48.3040743584705)",,20.192664,2.46252,8.89666995251563e-05,0.7,0,AC,0.00013983839335180055,1.7053462603878118e-05,855.633098939,380.0
589,394,312,,3.0,,3883862.0,,20.318,20318.0,0.5,,Goldshöfe - Rotensohl,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.2224539935941 48.7367522347984,10.1174866946797 48.8971053361382)",,9.996456,1.21908,4.4043306879589826e-05,0.7,0,AC,6.922753462603879e-05,8.442382271468144e-06,855.633098939,380.0
590,262,395,,3.0,50.0,3883863.0,,18.314,18314.0,0.5,,Grünkraut - Obermooweiler,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.8013171668981 47.6525043240978,9.64533503255392 47.7445961090448)",,9.010488,1.09884,3.9699238221912e-05,0.7,0,AC,6.239950138504155e-05,7.609695290858726e-06,855.633098939,380.0
591,396,230,,3.0,50.0,3883864.0,,2.192,2192.0,0.5,LEW,Gundelfingen - Gundremmingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.4015868558303 48.5099297352537,10.391776056934 48.5184609117668)",,1.078464,0.13152,4.751596056701491e-06,0.7,0,AC,7.468587257617729e-06,9.10803324099723e-07,855.633098939,380.0
592,397,284,13.7,3.0,,3885010.0,2.6,50.615,50615.0,1.0,TenneT,,0.025,3023,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.80962330905886 50.2034748086043,8.65659923594081 50.6055491256016)",0.25,12.45129,1.51845,0.0002194361627827974,0.7,0,AC,8.62277700831025e-05,1.0515581717451524e-05,1711.26619788,380.0
593,397,246,13.7,3.0,50.0,3885011.0,2.6,19.665,19665.0,1.0,,,0.025,3024,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.80962330905886 50.2034748086043,8.95870856177306 50.0826078105489)",0.25,4.83759,0.58995,8.525559895532373e-05,0.7,0,AC,3.350131578947368e-05,4.085526315789474e-06,1711.26619788,380.0
594,25,398,13.7,6.0,50.0,3885012.0,2.6,50.881,50881.0,1.0,TenneT,,0.025,303,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.34476098807139 53.9218370583068,9.72460611042234 54.2882702503445)",0.25,12.516726,1.52643,0.00022058937861407714,0.7,0,AC,8.668092797783934e-05,1.057084487534626e-05,1711.26619788,380.0
595,81,74,,3.0,,3885041.0,,43.423,43423.0,0.5,50Hertz,,,539,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4281804852225 51.8888641394403,13.9024346886892 51.8747235190459)",,21.364116,2.60538,9.412799067981242e-05,0.7,0,AC,0.00014795094182825484,1.8042797783933517e-05,855.633098939,380.0
596,81,74,,3.0,,3885042.0,,43.44,43440.0,0.5,50Hertz,,,540,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4281804852225 51.8888641394403,13.9024346886892 51.8747235190459)",,21.37248,2.6064,9.416484156163902e-05,0.7,0,AC,0.00014800886426592799,1.8049861495844873e-05,855.633098939,380.0
597,280,80,,3.0,50.0,3885043.0,,94.056,94056.0,0.5,50Hertz,,,557,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.3823233828996 51.3559961579888,14.5081091811329 51.4137103812427)",,46.275552,5.6433599999999995,0.0002038850906519687,0.7,0,AC,0.00032046781163434904,3.9081440443213294e-05,855.633098939,380.0
598,280,80,,3.0,50.0,3885044.0,,94.068,94068.0,0.5,50Hertz,,,558,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(13.3823233828996 51.3559961579888,14.5081091811329 51.4137103812427)",,46.281456,5.64408,0.00020391110303914043,0.7,0,AC,0.00032050869806094184,3.908642659279778e-05,855.633098939,380.0
599,81,280,,3.0,,3885045.0,,121.638,121638.0,0.5,50Hertz,,,559,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4281804852225 51.8888641394403,13.3823233828996 51.3559961579888)",,59.845896,7.29828,0.00026367456256617516,0.7,0,AC,0.0004144452631578948,5.0542105263157896e-05,855.633098939,380.0
600,81,280,,3.0,,3885046.0,,121.608,121608.0,0.5,50Hertz,,,560,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4281804852225 51.8888641394403,13.3823233828996 51.3559961579888)",,59.831136,7.29648,0.00026360953159824583,0.7,0,AC,0.00041434304709141276,5.0529639889196673e-05,855.633098939,380.0
601,334_220kV,336_220kV,,3.0,50.0,3888198.0,,49.216,49216.0,1.0,,,,246,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.193727795361 50.1622144406172,11.8107025453557 50.1837655260691)",,14.814016,2.95296,0.0001932707800488441,0.7,0,AC,0.0003060747107438017,6.1011570247933884e-05,495.366530965,220.0
602,399,261_220kV,,3.0,,3888199.0,,9.513,9513.0,1.0,,,,9333,1715.0,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.09714220939812 48.8277618380686,9.0454349679866 48.9029620137561)",,2.863413,0.57078,3.735746364199963e-05,0.7,0,AC,5.916142561983471e-05,1.179297520661157e-05,1715.0,220.0
603,220_220kV,387,,3.0,50.0,3888200.0,,34.201,34201.0,1.0,,,,A1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.93221843866486 52.1933124298166)",,10.294501,2.05206,0.00013430701293178066,0.7,0,AC,0.00021269630165289256,4.239793388429752e-05,495.366530965,220.0
604,220_220kV,400,,6.0,50.0,3888201.0,,1.688,1688.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.62886493303814 51.9936340707213)",,0.254044,0.05064,1.3257520998148929e-05,0.7,0,AC,5.248842975206611e-06,1.0462809917355372e-06,990.733061929,220.0
605,400,387,,3.0,50.0,3888202.0,,33.114,33114.0,1.0,Netz Veltheim,,,A2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.62886493303814 51.9936340707213,8.93221843866486 52.1933124298166)",,9.967313999999998,1.9868399999999997,0.00013003837391371552,0.7,0,AC,0.00020593623966942145,4.105041322314049e-05,495.366530965,220.0
606,401,24_220kV,5.75,3.0,50.0,3889743.0,0.65,24.702,24702.0,0.5,TenneT,207A,0.16,207A,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(10.0604081018258 54.3487708201584,9.72699196993402 54.2914209867842)",0.64,14.870604,2.96424,4.850226358060943e-05,0.7,0,AC,0.00030724388429752064,6.124462809917355e-05,247.683265482,220.0
607,83,401,5.75,3.0,50.0,3889744.0,0.65,19.436,19436.0,0.5,TenneT,207A,0.16,207A,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(10.1562824575947 54.2755482549913,10.0604081018258 54.3487708201584)",0.64,11.700472,2.3323199999999997,3.816249675948202e-05,0.7,0,AC,0.00024174528925619834,4.818842975206611e-05,247.683265482,220.0
608,22_220kV,402,,3.0,,3889745.0,,18.353,18353.0,1.0,,,,212,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.20210420095253 53.8951574100045,9.44963652666114 53.967286497351)",,5.524253,1.10118,7.207206246416685e-05,0.7,0,AC,0.00011413745867768594,2.2751652892561984e-05,495.366530965,220.0
609,99_220kV,239,11.5,3.0,,3889746.0,1.3,70.865,70865.0,1.0,,Osburg,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.99647659179489 49.3754093063084,6.70228540768092 49.8289944201161)",0.32,21.330364999999997,4.251899999999999,0.00027828620424580087,0.7,0,AC,0.00044071002066115695,8.7849173553719e-05,495.366530965,220.0
610,362_220kV,231_220kV,,6.0,50.0,3915992.0,,9.168,9168.0,2.0,,Kühmoss - Laufenberg 220 kV,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.04936352422006 47.550881853478,7.95805402328778 47.5954722640613)",,1.379784,0.27503999999999995,7.200530362027806e-05,0.7,0,AC,2.850793388429752e-05,5.6826446280991724e-06,990.733061929,220.0
611,403,362,,3.0,,3916226.0,,22.98,22980.0,0.5,,Tiengen (DE) - Laufenberg (CH),,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.25885994832776 47.6342116213731,8.04936352422006 47.550881853478)",,11.30616,1.3788,4.9813721433850484e-05,0.7,0,AC,7.829750692520776e-05,9.548476454293629e-06,855.633098939,380.0
612,403_220kV,404_220kV,,3.0,,3916290.0,,10.791,10791.0,1.0,,Tiengen (DE) - Beznau (CH) 220 kV,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.25885994832776 47.6342116213731,8.23209442033504 47.5561434831307)",,3.248091,0.64746,4.2376157906109326e-05,0.7,0,AC,6.710931818181818e-05,1.3377272727272727e-05,495.366530965,220.0
613,403,404,,3.0,,3916291.0,,9.656,9656.0,0.5,,Tiengen (DE) - Beznau (CH) 380 kV,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.25885994832776 47.6342116213731,8.23209442033504 47.5561434831307)",,4.750752,0.57936,2.0931300877513503e-05,0.7,0,AC,3.2899944598337955e-05,4.01218836565097e-06,855.633098939,380.0
614,405,231,,3.0,,3916522.0,,27.702,27702.0,0.5,,Asphard (CH) - Kühmoos (DE),,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(7.75259055668336 47.5391330214816,7.95805402328778 47.5954722640613)",,13.629384,1.66212,6.0049595785923675e-05,0.7,0,AC,9.438631578947369e-05,1.1510526315789474e-05,855.633098939,380.0
615,189,362,,3.0,,3916550.0,,82.181,82181.0,0.5,,Trossingen (DE) - Laufenburg (CH),,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.61664767275337 48.0659537906797,8.04936352422006 47.550881853478)",,40.433051999999996,4.93086,0.00017814366584661734,0.7,0,AC,0.00028000728531855955,3.414722991689751e-05,855.633098939,380.0
616,234,406,,3.0,,3918228.0,,12.24,12240.0,1.0,,Beuren - Stockach,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.01340238045655 47.8453486310857,8.86152575255362 47.8064353220893)",,3.68424,0.7343999999999999,4.806636759992384e-05,0.7,0,AC,7.61206611570248e-05,1.5173553719008264e-05,495.366530965,220.0
617,235,406,,3.0,,3918229.0,,77.251,77251.0,1.0,,Gurtweil - Beuren,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.25192548128222 47.6397698264894,8.86152575255362 47.8064353220893)",,23.252551,4.63506,0.00030336396760308144,0.7,0,AC,0.0004804246074380165,9.576570247933885e-05,495.366530965,220.0
619,235,403_220kV,,3.0,,3918231.0,,0.878,878.0,1.0,,Tiengen - Gurtweil,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.25192548128222 47.6397698264894,8.25885994832776 47.6342116213731)",,0.264278,0.05268,3.447897937314798e-06,0.7,0,AC,5.460289256198347e-06,1.0884297520661158e-06,495.366530965,220.0
620,216,261,,3.0,,3926258.0,,12.774,12774.0,0.5,,Hoheneck Amprion - Pulverdingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,9.0454349679866 48.9029620137561)",,6.284807999999999,0.7664399999999999,2.769018614429965e-05,0.7,0,AC,4.352360110803323e-05,5.30775623268698e-06,855.633098939,380.0
621,409,261,,3.0,,3926259.0,,30.516,30516.0,0.5,,Mühlhausen - Pulverdingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.21565014323537 48.8523053231829,9.0454349679866 48.9029620137561)",,15.013872,1.83096,6.614950057769283e-05,0.7,0,AC,0.00010397418282548476,1.26797783933518e-05,855.633098939,380.0
622,409,320,,3.0,,3926260.0,,38.236,38236.0,0.5,,Mühlhausen - Wendlingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.21565014323537 48.8523053231829,9.40063139462492 48.6669424396984)",,18.812112,2.2941599999999998,8.288413632483494e-05,0.7,0,AC,0.000130277783933518,1.5887534626038778e-05,855.633098939,380.0
623,410,230,54.8,12.0,,3926261.0,10.4,1.871,1871.0,4.0,,,0.00625,,6845.06479151,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.4012813869114 48.5146084080517,10.391776056934 48.5184609117668)",0.0625,0.1150665,0.0140325,3.2446117598863096e-05,0.7,0,AC,7.968594182825485e-07,9.717797783933517e-08,6845.06479151,380.0
624,220_220kV,411,,3.0,,3937928.0,,38.674,38674.0,1.0,,Bechterdissen - Paderbord/Süd,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.73757268935919 51.7001692737445)",,11.640874,2.32044,0.00015187244285616458,0.7,0,AC,0.00024051392561983472,4.794297520661157e-05,495.366530965,220.0
625,23,412,,3.0,,3943779.0,,48.771,48771.0,1.0,,,,208,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.98853660865951 53.766277668594,10.6414677086397 53.9191626884641)",,14.680071,2.92626,0.00019152326913528478,0.7,0,AC,0.0003033072520661157,6.04599173553719e-05,495.366530965,220.0
626,384_220kV,350,,3.0,,3943780.0,,39.322,39322.0,1.0,,,,237,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.8431177989998 49.3786926858391,11.3269526751765 49.393473117636)",,11.835922,2.35932,0.00015441713290557233,0.7,0,AC,0.0002445438429752066,4.874628099173553e-05,495.366530965,220.0
627,307_220kV,312_220kV,,3.0,,3945260.0,,104.688,104688.0,1.0,,Großgartach - Goldshöfe,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.15135394990856 49.1433834119236,10.1174866946797 48.8971053361382)",,31.511088,6.28128,0.0004111088146487604,0.7,0,AC,0.0006510555371900827,0.0001297785123966942,495.366530965,220.0
628,409,320,,3.0,,3945261.0,,38.323,38323.0,0.5,,Mühlhausen - Wendlingen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.21565014323537 48.8523053231829,9.40063139462492 48.6669424396984)",,18.854916,2.2993799999999998,8.307272613182994e-05,0.7,0,AC,0.00013057421052631578,1.5923684210526313e-05,855.633098939,380.0
629,413_220kV,56_220kV,11.5,3.0,,3945263.0,1.3,9.616,9616.0,1.0,,Wiesloch - HD-Neurott,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.67371728898445 49.2904393851271,8.62320967451897 49.3565822492832)",0.32,2.8944159999999997,0.5769599999999999,3.7761943696149314e-05,0.7,0,AC,5.980198347107437e-05,1.1920661157024791e-05,495.366530965,220.0
630,409,261,,3.0,,3945265.0,,30.516,30516.0,0.5,,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.21565014323537 48.8523053231829,9.0454349679866 48.9029620137561)",,15.013872,1.83096,6.614950057769283e-05,0.7,0,AC,0.00010397418282548476,1.26797783933518e-05,855.633098939,380.0
631,216,261,,3.0,,3945266.0,,12.774,12774.0,0.5,,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.1907874369222 48.914416873799,9.0454349679866 48.9029620137561)",,6.284807999999999,0.7664399999999999,2.769018614429965e-05,0.7,0,AC,4.352360110803323e-05,5.30775623268698e-06,855.633098939,380.0
632,384_220kV,350,,3.0,,3946835.0,,39.322,39322.0,1.0,,,,237,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.8431177989998 49.3786926858391,11.3269526751765 49.393473117636)",,11.835922,2.35932,0.00015441713290557233,0.7,0,AC,0.0002445438429752066,4.874628099173553e-05,495.366530965,220.0
633,27,414,,3.0,,3947498.0,,4.544,4544.0,1.0,,Götzdorf - Stade,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.52960512906833 53.6189906941937,9.48789502699389 53.6365577623199)",,1.3677439999999998,0.27263999999999994,1.7844246272390024e-05,0.7,0,AC,2.8259173553719005e-05,5.633057851239668e-06,495.366530965,220.0
634,30_220kV,27,,6.0,,3947499.0,,11.53,11530.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,9.52960512906833 53.6189906941937)",,1.7352649999999998,0.3459,9.055640823972579e-05,0.7,0,AC,3.5852582644628096e-05,7.146694214876033e-06,990.733061929,220.0
635,27,415,,3.0,,3947500.0,,7.031,7031.0,1.0,,,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.52960512906833 53.6189906941937,9.49151079250535 53.6580982806881)",,2.1163309999999997,0.42185999999999996,2.7610672434237295e-05,0.7,0,AC,4.3725847107438014e-05,8.716115702479338e-06,495.366530965,220.0
636,415,414,,3.0,,3947501.0,,3.107,3107.0,1.0,,,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.49151079250535 53.6580982806881,9.48789502699389 53.6365577623199)",,0.935207,0.18642,1.2201160468379362e-05,0.7,0,AC,1.932245867768595e-05,3.851652892561983e-06,495.366530965,220.0
637,405,362,,3.0,,3948321.0,,23.657,23657.0,0.5,,Asphard - Laufenburg,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(7.75259055668336 47.5391330214816,8.04936352422006 47.550881853478)",,11.639244,1.41942,5.128125361012188e-05,0.7,0,AC,8.060418282548476e-05,9.8297783933518e-06,855.633098939,380.0
638,416,362,,3.0,,3948325.0,,48.408,48408.0,0.5,,Sierentz (FR) - Laufenburg (CH),,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(7.47226685748746 47.6466103447741,8.04936352422006 47.550881853478)",,23.816736,2.90448,0.00010493396985073255,0.7,0,AC,0.00016493584487534626,2.0114127423822715e-05,855.633098939,380.0
639,328,417,,3.0,,3948357.0,,36.61,36610.0,1.0,,,,235,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0818771201792 48.2565212405017,13.4428541936116 48.4345463643775)",,11.01961,2.1965999999999997,0.00014376713380990293,0.7,0,AC,0.00022767789256198347,4.538429752066115e-05,495.366530965,220.0
640,328,417,,3.0,,3948358.0,,36.533,36533.0,1.0,,,,236,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.0818771201792 48.2565212405017,13.4428541936116 48.4345463643775)",,10.996433,2.19198,0.0001434647555169949,0.7,0,AC,0.00022719902892561982,4.528884297520661e-05,495.366530965,220.0
641,418,417,,3.0,,3948359.0,,24.409,24409.0,1.0,,,,237,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.7106901040113 48.5193051606747,13.4428541936116 48.4345463643775)",,7.347109,1.46454,9.585391885184158e-05,0.7,0,AC,0.00015179977272727273,3.0259090909090907e-05,495.366530965,220.0
642,418,417,,3.0,,3948360.0,,24.482,24482.0,1.0,,,,238,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.7106901040113 48.5193051606747,13.4428541936116 48.4345463643775)",,7.369082,1.46892,9.614058918148165e-05,0.7,0,AC,0.0001522537603305785,3.0349586776859503e-05,495.366530965,220.0
643,6,299,5.75,3.0,,3952096.0,0.65,14.726,14726.0,0.5,,,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.91814864613865 52.3799963125719,10.0876467999739 52.3151305547947)",0.64,8.865052,1.76712,2.8914433385477063e-05,0.7,0,AC,0.00018316223140495868,3.651074380165289e-05,247.683265482,220.0
646,264_220kV,403_220kV,,3.0,,3983637.0,,112.46,112460.0,1.0,,Herbertingen - Tiengen,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,8.25885994832776 47.6342116213731)",,33.85046,6.747599999999999,0.0004416293872783852,0.7,0,AC,0.0006993896694214876,0.00013941322314049584,495.366530965,220.0
647,264,403,,3.0,,3983638.0,,113.534,113534.0,0.5,,Herbertingen - Tiengen,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.42551238607291 48.0643507981263,8.25885994832776 47.6342116213731)",,55.858728,6.8120400000000005,0.0002461075304295379,0.7,0,AC,0.000386833296398892,4.717479224376732e-05,855.633098939,380.0
648,24_220kV,272_220kV,5.75,3.0,,3983706.0,0.65,63.31,63310.0,0.5,,,0.16,206,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.72699196993402 54.2914209867842,9.31819523638713 54.7160494089748)",0.64,38.11262,7.5972,0.00012430889431173115,0.7,0,AC,0.000787450826446281,0.00015696694214876032,247.683265482,220.0
649,224,229,,6.0,,3989160.0,,12.509,12509.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.3523338799966 49.4212743386606,8.50180851652818 49.4449115114399)",,1.8826045,0.37527,9.824545625938682e-05,0.7,0,AC,3.8896787190082644e-05,7.753512396694216e-06,990.733061929,220.0
650,421_220kV,56_220kV,,3.0,,3989162.0,,37.257,37257.0,1.0,,,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.09183529743294 49.2946188662059,8.62320967451897 49.3565822492832)",,11.214357,2.23542,0.00014630789686849365,0.7,0,AC,0.0002317015909090909,4.618636363636364e-05,495.366530965,220.0
651,421,309,,3.0,,3989163.0,,45.271,45271.0,0.5,,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.09183529743294 49.2946188662059,9.44691867105201 49.5902629324336)",,22.273332,2.71626,9.813389830425783e-05,0.7,0,AC,0.0001542474515235457,1.88106648199446e-05,855.633098939,380.0
652,422,56_220kV,23.0,6.0,,4013370.0,2.6,3.193,3193.0,2.0,,HD-Neurott - HD-Süd,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.66378315807233 49.3600873718872,8.62320967451897 49.3565822492832)",0.16,0.4805465,0.09579,2.5077763357280528e-05,0.7,0,AC,9.928646694214876e-06,1.9791322314049588e-06,990.733061929,220.0
653,286,303_220kV,23.0,6.0,,4013372.0,2.6,46.045,46045.0,2.0,,Würgassen - Sandershausen,0.04,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.56710201161841 51.3252573276817,9.38765125748855 51.640733525594)",0.16,6.9297725,1.38135,0.0003616365843363551,0.7,0,AC,0.00014317711776859503,2.8540289256198347e-05,990.733061929,220.0
654,231_220kV,423,,3.0,,4013373.0,,4.032,4032.0,1.0,,Leitung 1 von Säckingen nach Kühlmoos,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.95849127307054 47.5791483196323)",,1.213632,0.24192,1.583362697409256e-05,0.7,0,AC,2.507504132231405e-05,4.998347107438017e-06,495.366530965,220.0
655,424,52_220kV,,6.0,,4013374.0,,2.842,2842.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.34912612288763 49.0130521177978,8.3133401659254 49.0090434643525)",,0.427721,0.08526,2.2321015803755482e-05,0.7,0,AC,8.837210743801654e-06,1.7615702479338843e-06,990.733061929,220.0
656,220,157,13.7,3.0,,4430965.0,2.6,26.567,26567.0,1.0,,,0.025,4375,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.65937290290079 51.9996101318907,8.364229530696 51.9271204904611)",0.25,6.535482,0.79701,0.00011517851499852965,0.7,0,AC,4.5259570637119115e-05,5.519459833795014e-06,1711.26619788,380.0
657,297,425,,6.0,,4441425.0,,3.637,3637.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3692300485918 52.1670924338554,10.4203895577612 52.1652004276784)",,0.5473685,0.10911,2.8564931202765196e-05,0.7,0,AC,1.130926652892562e-05,2.2543388429752066e-06,990.733061929,220.0
658,297,426,,6.0,,4441426.0,,2.421,2421.0,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3692300485918 52.1670924338554,10.3884721771883 52.1513649329361)",,0.3643605,0.07262999999999999,1.9014489535852225e-05,0.7,0,AC,7.528109504132231e-06,1.5006198347107435e-06,990.733061929,220.0
659,279_220kV,344,11.5,3.0,50.0,4713421.0,1.3,18.21,18210.0,1.0,50hertz,,0.08,225,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.0025898987886 50.8659127196838)",0.32,5.48121,1.0926,7.151050277733768e-05,0.7,0,AC,0.00011324814049586777,2.2574380165289258e-05,495.366530965,220.0
660,201_220kV,62,5.75,3.0,50.0,4741567.0,0.65,38.821,38821.0,0.5,,,0.16,2144,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.25103425143703 53.1144323051271,8.82002487241632 53.1073882918815)",0.64,23.370241999999998,4.658519999999999,7.622485525313086e-05,0.7,0,AC,0.00048285623966942145,9.625041322314049e-05,247.683265482,220.0
661,279_220kV,323,,3.0,50.0,4815174.0,,30.264,30264.0,1.0,50Hertz,Röhrsdorf - Crossen,,211,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,12.4772465232803 50.7531200813148)",,9.109464,1.81584,0.00011884645008530188,0.7,0,AC,0.00018821206611570245,3.7517355371900825e-05,495.366530965,220.0
662,52,53,13.7,3.0,50.0,4819879.0,2.6,120.885,120885.0,1.0,,Eichstetten - Daxlanden,0.025,7510,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,7.75349546540486 48.0993557006259)",0.25,29.73771,3.62655,0.000524084570542299,0.7,0,AC,0.00020593981994459834,2.511461218836565e-05,1711.26619788,380.0
663,256,371,11.5,3.0,50.0,4819954.0,1.3,0.484,484.0,1.0,amprion,Diefflen - Obergraben,0.08,2460,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.74970009407096 49.3651763747607)",0.32,0.14568399999999998,0.029039999999999996,1.900663555421825e-06,0.7,0,AC,3.0099999999999996e-06,6e-07,495.366530965,220.0
664,256,372,11.5,3.0,50.0,4819990.0,1.3,1.11,1110.0,1.0,amprion,Diefflen - Saarwellingen,0.08,2451,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.75552340556687 49.3648695914696,6.76601564520935 49.3600771523749)",0.32,0.33411,0.0666,4.358959806855839e-06,0.7,0,AC,6.903099173553719e-06,1.3760330578512397e-06,495.366530965,220.0
665,52,427,13.7,3.0,50.0,4858100.0,2.6,0.802,802.0,1.0,,,0.025,7564,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,8.30626265141083 49.0128258362562)",0.25,0.197292,0.02406,3.47698908528704e-06,0.7,0,AC,1.3662880886426593e-06,1.6662049861495847e-07,1711.26619788,380.0
666,279,65,10.275,3.0,50.0,5134203.0,1.95,81.703,81703.0,0.75,,,0.033333,446,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.8139099116529 50.8579185114397,13.3264049984725 50.3463721850552)",0.333333,26.798584,3.26812,0.0002656612586364155,0.7,0,AC,0.0001855857617728532,2.263240997229917e-05,1283.44964841,380.0
667,60,160,3.425,3.0,50.0,5152505.0,0.65,0.207,207.0,0.25,,,0.1,,427.81654947,Al/St 240/40 4-bundle 380.0,380000.0,1.0,"SRID=4326;LINESTRING(8.47470704898602 53.4286511943138,8.47791063608626 53.428485468955)",1.0,0.20368799999999998,0.024839999999999997,2.2435683935611507e-07,0.7,0,AC,1.4105817174515234e-06,1.7202216066481994e-07,427.81654947,380.0
668,60,160,3.425,3.0,50.0,5152506.0,0.65,0.177,177.0,0.25,,,0.1,,427.81654947,Al/St 240/40 4-bundle 380.0,380000.0,1.0,"SRID=4326;LINESTRING(8.47470704898602 53.4286511943138,8.47791063608626 53.428485468955)",1.0,0.174168,0.02124,1.9184135539146072e-07,0.7,0,AC,1.2061495844875347e-06,1.4709141274238225e-07,427.81654947,380.0
669,159_220kV,161,,3.0,50.0,5152510.0,,0.143,143.0,1.0,,,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,8.05283751634017 53.3338809598955)",,0.043043,0.008579999999999999,5.615596868291755e-07,0.7,0,AC,8.893181818181817e-07,1.7727272727272726e-07,495.366530965,220.0
670,159_220kV,161,,3.0,50.0,5152511.0,,0.113,113.0,1.0,,,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.05408735442182 53.3323026933898,8.05283751634017 53.3338809598955)",,0.034013,0.00678,4.4374996231955833e-07,0.7,0,AC,7.027479338842975e-07,1.4008264462809915e-07,495.366530965,220.0
671,269,284,13.7,3.0,,5152665.0,2.6,37.921,37921.0,1.0,,Gießen-Nord - Dillenburg,0.025,3015/3005,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.284861778672 50.7590735194915,8.65659923594081 50.6055491256016)",0.25,9.328566,1.13763,0.0001644026223231544,0.7,0,AC,6.460225761772853e-05,7.87832409972299e-06,1711.26619788,380.0
672,16,49,13.7,3.0,50.0,5207092.0,2.6,26.178,26178.0,1.0,,,0.025,3024,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.7610403785613 52.3677293804096,10.99933301239 52.2001419745622)",0.25,6.439788,0.78534,0.00011349204523022959,0.7,0,AC,4.4596869806094186e-05,5.438642659279779e-06,1711.26619788,380.0
673,24_220kV,272_220kV,5.75,3.0,50.0,5207200.0,0.65,63.307,63307.0,0.5,TenneT,,0.16,206,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.72699196993402 54.2914209867842,9.31819523638713 54.7160494089748)",0.64,38.110814,7.59684,0.00012430300382550567,0.7,0,AC,0.0007874135123966941,0.0001569595041322314,247.683265482,220.0
674,13_220kV,14,11.5,3.0,50.0,5247406.0,1.3,39.297,39297.0,1.0,TenneT TSO GmbH,Oba-Nfi II,0.08,264,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.8132328973194 48.2212664654998)",0.32,11.828396999999999,2.35782,0.00015431895813514763,0.7,0,AC,0.00024438836776859504,4.871528925619834e-05,495.366530965,220.0
675,8,21,,3.0,50.0,5247533.0,,28.584,28584.0,0.5,50Hertz,991;992 II,,991;992,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.4149923381504 53.4126068830249,10.1575015165126 53.5551316685834)",,14.063328,1.71504,6.196150624304535e-05,0.7,0,AC,9.739146814404433e-05,1.1877008310249307e-05,855.633098939,380.0
676,52,367,10.275,3.0,,5247596.0,1.95,33.164,33164.0,0.75,,Daxladen-Phillippsburg II,0.033333,7520,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,8.4413154852023 49.2514026469585)",0.333333,10.877792,1.32656,0.00010783435102037971,0.7,0,AC,7.533096952908587e-05,9.186703601108033e-06,1283.44964841,380.0
677,13,64,13.7,3.0,,5247617.0,2.6,17.116,17116.0,1.0,Stadtwerke München,Oberbachern - Menzing II,0.025,439;440,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.3704262486892 48.2914922329548,11.4407746483177 48.1718035473026)",0.25,4.210536,0.5134799999999999,7.42046698052032e-05,0.7,0,AC,2.9158836565096955e-05,3.5559556786703595e-06,1711.26619788,380.0
678,231_220kV,423,,3.0,,5268323.0,,4.03,4030.0,1.0,,Leitung 2 von Säckingen nach Kühlmoos,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.95849127307054 47.5791483196323)",,1.21303,0.24180000000000001,1.5825772992458584e-05,0.7,0,AC,2.5062603305785126e-05,4.995867768595041e-06,495.366530965,220.0
679,231_220kV,423,,3.0,,5268327.0,,3.999,3999.0,1.0,,Leitung 3 von Säckingen nach Kühlmoos,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.95849127307054 47.5791483196323)",,1.203699,0.23994,1.570403627713198e-05,0.7,0,AC,2.4869814049586778e-05,4.9574380165289255e-06,495.366530965,220.0
680,231_220kV,423,,3.0,,5268331.0,,4.002,4002.0,1.0,,Leitung 4 von Säckingen nach Kühlmoos,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,7.95849127307054 47.5791483196323)",,1.204602,0.24011999999999997,1.571581724958294e-05,0.7,0,AC,2.4888471074380163e-05,4.961157024793388e-06,495.366530965,220.0
681,28,27,,3.0,50.0,5379925.0,,23.787,23787.0,1.0,,AKW Stade - UW Kummerfeld,,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.77654483874895 53.6906352606291,9.52960512906833 53.6189906941937)",,7.1598869999999994,1.42722,9.341133056367552e-05,0.7,0,AC,0.00014793154958677685,2.9488016528925618e-05,495.366530965,220.0
682,30,201,6.85,3.0,50.0,5497488.0,1.3,52.722,52722.0,0.5,TenneT,3100 schwarz,0.05,3100,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,9.25103425143703 53.1144323051271)",0.5,25.939224,3.16332,0.00011428542303896715,0.7,0,AC,0.00017963451523545705,2.1906648199445985e-05,855.633098939,380.0
683,30,201,6.85,3.0,50.0,5497490.0,1.3,52.725,52725.0,0.5,TenneT,3100 grün,0.05,3100,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.5017896678173 53.5428143723363,9.25103425143703 53.1144323051271)",0.5,25.9407,3.1635,0.00011429192613576008,0.7,0,AC,0.00017964473684210525,2.1907894736842104e-05,855.633098939,380.0
