name,bus0,bus1,c_nfkm,cables,frequency,from_relation,i_th_max_a,length,length_m,num_parallel,operator,osm_name,r_ohmkm,ref,s_nom,type,voltage,wires,wkt_srid_4326,x_ohmkm,x,r,b,s_max_pu,build_year,carrier,x_pu_eff,r_pu_eff,s_nom_opt,v_nom
684,313,32,10.275,3.0,50.0,5507286.0,1.95,104.48,104480.0,0.75,50Hertz Transmission,Pulgar - Vieselbach,0.033333,590,1283.44964841,Al/St 240/40 4-bundle 380.0,380000.0,3.0,"SRID=4326;LINESTRING(12.3374229103144 51.1969683571228,11.1228545605428 50.9989090670144)",0.333333,34.26944,4.1792,0.00033972177646270877,0.7,0,AC,0.0002373229916897507,2.8941828254847644e-05,1283.44964841,380.0
685,428,81,,3.0,50.0,5581798.0,,7.324,7324.0,0.5,50Hertz,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4598868223649 51.8332759246019,14.4281804852225 51.8888641394403)",,3.603408,0.43944,1.5876226970475236e-05,0.7,0,AC,2.4954349030470912e-05,3.043213296398892e-06,855.633098939,380.0
686,428,81,,3.0,50.0,5581799.0,,6.772,6772.0,0.5,50Hertz,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4598868223649 51.8332759246019,14.4281804852225 51.8888641394403)",,3.331824,0.40632,1.4679657160575956e-05,0.7,0,AC,2.3073573407202218e-05,2.8138504155124656e-06,855.633098939,380.0
687,428,81,,3.0,50.0,5581800.0,,6.721,6721.0,0.5,50Hertz,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4598868223649 51.8332759246019,14.4281804852225 51.8888641394403)",,3.306732,0.40326,1.4569104515096131e-05,0.7,0,AC,2.2899806094182824e-05,2.7926592797783934e-06,855.633098939,380.0
688,428,81,,3.0,50.0,5581801.0,,6.792,6792.0,0.5,50Hertz,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4598868223649 51.8332759246019,14.4281804852225 51.8888641394403)",,3.3416639999999997,0.40752,1.4723011139195494e-05,0.7,0,AC,2.3141717451523542e-05,2.8221606648199447e-06,855.633098939,380.0
689,428,81,,3.0,50.0,5581802.0,,6.72,6720.0,0.5,50Hertz,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4598868223649 51.8332759246019,14.4281804852225 51.8888641394403)",,3.30624,0.40319999999999995,1.4566936816165154e-05,0.7,0,AC,2.289639889196676e-05,2.792243767313019e-06,855.633098939,380.0
690,428,81,,3.0,50.0,5581803.0,,7.324,7324.0,0.5,50Hertz,,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(14.4598868223649 51.8332759246019,14.4281804852225 51.8888641394403)",,3.603408,0.43944,1.5876226970475236e-05,0.7,0,AC,2.4954349030470912e-05,3.043213296398892e-06,855.633098939,380.0
691,119,431,13.7,3.0,50.0,69607.0,2.6,20.673,20673.0,1.0,Amprion,Kirchberg Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.2140153990158 50.9438998573728)",0.25,5.085558,0.6201899999999999,8.962568000017327e-05,0.7,0,AC,3.521854570637119e-05,4.2949445983379496e-06,1711.26619788,380.0
692,429,431,13.7,3.0,50.0,69607.0,2.6,3.765,3765.0,1.0,Amprion,Kirchberg Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.21619297137216 50.9123617956925,6.2140153990158 50.9438998573728)",0.25,0.9261900000000001,0.11295,1.632277295025649e-05,0.7,0,AC,6.414058171745153e-06,7.822022160664819e-07,1711.26619788,380.0
693,430,431,13.7,3.0,50.0,69607.0,2.6,34.211,34211.0,1.0,Amprion,Kirchberg Süd,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(5.91852734477995 51.1484263858426,6.2140153990158 50.9438998573728)",0.25,8.415906,1.02633,0.00014831829625530537,0.7,0,AC,5.8281897506925204e-05,7.107548476454294e-06,1711.26619788,380.0
694,432,434,11.5,3.0,50.0,110486.0,1.3,42.194,42194.0,1.0,,Silz (AT) - Krün (DE) - Oberbrunn,0.08,250;251,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.9662583424068 47.2695304688802,11.2869438320852 47.4928624569052)",0.32,12.700394000000001,2.53164,0.00016569545053195969,0.7,0,AC,0.0002624048347107438,5.230661157024793e-05,495.366530965,220.0
695,433,434,11.5,3.0,50.0,110486.0,1.3,0.806,806.0,1.0,,Silz (AT) - Krün (DE) - Oberbrunn,0.08,250;251,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.2777210418419 47.4958726669837,11.2869438320852 47.4928624569052)",0.32,0.24260600000000002,0.04836,3.165154598491717e-06,0.7,0,AC,5.012520661157025e-06,9.991735537190084e-07,495.366530965,220.0
696,19,434,11.5,3.0,50.0,110486.0,1.3,71.413,71413.0,1.0,,Silz (AT) - Krün (DE) - Oberbrunn,0.08,250;251,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.2939727001158 48.0520427719624,11.2869438320852 47.4928624569052)",0.32,21.495313,4.28478,0.0002804381952135099,0.7,0,AC,0.00044411803719008263,8.852851239669421e-05,495.366530965,220.0
697,45,435,11.5,3.0,50.0,241441.0,1.3,38.755,38755.0,1.0,50Hertz,302 Marzahn - Thyrow,0.08,302,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.3057532949594 52.2307818451873,13.5053368398164 52.4747788520482)",0.32,11.665255,2.3253,0.00015219052911234058,0.7,0,AC,0.0002410176652892562,4.804338842975206e-05,495.366530965,220.0
698,44,435,11.5,3.0,50.0,241441.0,1.3,0.08,80.0,1.0,50Hertz,302 Marzahn - Thyrow,0.08,302,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.5061534469385 52.473822309174,13.5053368398164 52.4747788520482)",0.32,0.02408,0.0048,3.141592653589794e-07,0.7,0,AC,4.975206611570249e-07,9.917355371900825e-08,495.366530965,220.0
699,46_220kV,435,11.5,3.0,50.0,241441.0,1.3,9.094,9094.0,1.0,50Hertz,302 Marzahn - Thyrow,0.08,302,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.5241987309997 52.5356342713481,13.5053368398164 52.4747788520482)",0.32,2.737294,0.5456399999999999,3.571205448968198e-05,0.7,0,AC,5.655566115702479e-05,1.1273553719008262e-05,495.366530965,220.0
700,231,437,13.7,3.0,50.0,282239.0,2.6,67.448,67448.0,1.0,EnBW,ENGST-KUHMO-VILLI,0.025,7630,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.95805402328778 47.5954722640613,8.53055554991256 47.9148481845625)",0.25,16.592208,2.02344,0.00029241391499306764,0.7,0,AC,0.00011490448753462603,1.4012742382271467e-05,1711.26619788,380.0
701,190,437,13.7,3.0,50.0,282239.0,2.6,55.454,55454.0,1.0,EnBW,ENGST-KUHMO-VILLI,0.025,7630,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.87294280487974 48.3100912582216,8.53055554991256 47.9148481845625)",0.25,13.641684,1.6636199999999999,0.0002404151530367924,0.7,0,AC,9.447149584487534e-05,1.1520914127423822e-05,1711.26619788,380.0
702,436,437,13.7,3.0,50.0,282239.0,2.6,16.231,16231.0,1.0,EnBW,ENGST-KUHMO-VILLI,0.025,7630,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(8.46542980021065 48.0435236210637,8.53055554991256 47.9148481845625)",0.25,3.9928260000000004,0.48693000000000003,7.0367842697374e-05,0.7,0,AC,2.7651149584487537e-05,3.3720914127423825e-06,1711.26619788,380.0
703,288,439,23.0,3.0,50.0,339244.0,2.6,47.453,47453.0,2.0,EnBW,Daxlanden - Weier,0.04,DAXLA-KUMRA-WEIER,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(7.91072928612534 48.5012882982432,8.24975045659741 48.8491773731136)",0.16,7.1416765,1.4235900000000001,0.0003726949904769912,0.7,0,AC,0.00014755529958677686,2.9413016528925622e-05,990.733061929,220.0
704,438,439,23.0,3.0,50.0,339244.0,2.6,0.304,304.0,2.0,EnBW,Daxlanden - Weier,0.04,DAXLA-KUMRA-WEIER,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(8.24872901623214 48.8463165189067,8.24975045659741 48.8491773731136)",0.16,0.045751999999999994,0.00912,2.387610416728243e-06,0.7,0,AC,9.45289256198347e-07,1.884297520661157e-07,990.733061929,220.0
705,52_220kV,439,23.0,3.0,50.0,339244.0,2.6,19.936,19936.0,2.0,EnBW,Daxlanden - Weier,0.04,DAXLA-KUMRA-WEIER,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,4.0,"SRID=4326;LINESTRING(8.3133401659254 49.0090434643525,8.24975045659741 48.8491773731136)",0.16,3.000368,0.59808,0.0001565769778549153,0.7,0,AC,6.199107438016529e-05,1.2357024793388429e-05,990.733061929,220.0
706,23,440,5.75,3.0,50.0,908964.0,0.65,39.532,39532.0,0.5,TenneT,202,0.16,202,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.98853660865951 53.766277668594,9.45967747872262 53.8646574512707)",0.64,23.798263999999996,4.74384,7.762090048856981e-05,0.7,0,AC,0.0004916996694214875,9.801322314049587e-05,247.683265482,220.0
707,402,440,5.75,3.0,50.0,908964.0,0.65,12.335,12335.0,0.5,TenneT,202,0.16,202,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.44963652666114 53.967286497351,9.45967747872262 53.8646574512707)",0.64,7.42567,1.4802,2.4219715863768816e-05,0.7,0,AC,0.0001534229338842975,3.058264462809917e-05,247.683265482,220.0
708,26_220kV,440,5.75,3.0,50.0,908964.0,0.65,9.587,9587.0,0.5,TenneT,202,0.16,202,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.34400177215961 53.8517774635399,9.45967747872262 53.8646574512707)",0.64,5.771374,1.15044,1.8824030481228342e-05,0.7,0,AC,0.00011924326446280991,2.3769421487603305e-05,247.683265482,220.0
709,32,442,13.7,3.0,50.0,918569.0,2.6,25.884,25884.0,1.0,50Hertz,415,0.025,415,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.1228545605428 50.9989090670144,11.4299065773025 50.9114464610955)",0.25,6.367464,0.77652,0.00011221743825881513,0.7,0,AC,4.409601108033241e-05,5.377562326869806e-06,1711.26619788,380.0
710,441,442,13.7,3.0,50.0,918569.0,2.6,3.832,3832.0,1.0,50Hertz,415,0.025,415,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.4703941249156 50.9303902294723,11.4299065773025 50.9114464610955)",0.25,0.942672,0.11495999999999999,1.66132446070074e-05,0.7,0,AC,6.528199445983379e-06,7.961218836565097e-07,1711.26619788,380.0
711,78,442,13.7,3.0,50.0,918569.0,2.6,51.85,51850.0,1.0,50Hertz,415,0.025,415,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(11.6463786274424 50.534876971042,11.4299065773025 50.9114464610955)",0.25,12.7551,1.5554999999999999,0.00022479037914231048,0.7,0,AC,8.833171745152354e-05,1.0772160664819944e-05,1711.26619788,380.0
712,86,444,13.7,3.0,50.0,962119.0,2.6,84.868,84868.0,1.0,Amprion;TenneT,Emsland West,0.025,305,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.30820430094578 52.4768353862806,7.25501773539194 53.0267136928067)",0.25,20.877527999999998,2.5460399999999996,0.0003679365457483048,0.7,0,AC,0.0001445812188365651,1.763185595567867e-05,1711.26619788,380.0
713,443,444,13.7,3.0,50.0,962119.0,2.6,0.06,60.0,1.0,Amprion;TenneT,Emsland West,0.025,305,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.25465688214231 53.0266716315927,7.25501773539194 53.0267136928067)",0.25,0.014759999999999999,0.0018,2.601238717172349e-07,0.7,0,AC,1.0221606648199445e-07,1.2465373961218836e-08,1711.26619788,380.0
714,221,444,13.7,3.0,50.0,962119.0,2.6,13.17,13170.0,1.0,Amprion;TenneT,Emsland West,0.025,305,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.31136229105814 53.1257665563186,7.25501773539194 53.0267136928067)",0.25,3.23982,0.3951,5.709718984193306e-05,0.7,0,AC,2.2436426592797782e-05,2.7361495844875346e-06,1711.26619788,380.0
715,207,445,5.75,3.0,50.0,962174.0,0.65,42.126,42126.0,0.5,Amprion,Amelsbüren,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.60711612154456 51.8986046029193,7.37185639416872 52.1977066547834)",0.64,25.359851999999997,5.05512,8.271420757820227e-05,0.7,0,AC,0.0005239638842975206,0.00010444462809917355,247.683265482,220.0
716,95_220kV,445,5.75,3.0,50.0,962174.0,0.65,41.204,41204.0,0.5,Amprion,Amelsbüren,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.88957671235007 52.2773967624078,7.37185639416872 52.1977066547834)",0.64,24.804808,4.9444799999999995,8.090386481157116e-05,0.7,0,AC,0.0005124960330578512,0.0001021586776859504,247.683265482,220.0
717,86_220kV,445,5.75,3.0,50.0,962174.0,0.65,35.337,35337.0,0.5,Amprion,Amelsbüren,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.30820430094578 52.4768353862806,7.37185639416872 52.1977066547834)",0.64,21.272874,4.24044,6.93840372499391e-05,0.7,0,AC,0.00043952219008264464,8.761239669421489e-05,247.683265482,220.0
718,181,447,11.5,3.0,50.0,1021993.0,1.3,61.718,61718.0,1.0,50Hertz Transmission,316,0.08,316,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(14.0336963684666 53.5078685980791,13.3984708281663 53.7933318754816)",0.32,18.577118,3.70308,0.00024236601924281862,0.7,0,AC,0.00038382475206611566,7.65099173553719e-05,495.366530965,220.0
719,446,447,11.5,3.0,50.0,1021993.0,1.3,0.2,200.0,1.0,50Hertz Transmission,316,0.08,316,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(13.399828840425 53.7944477778114,13.3984708281663 53.7933318754816)",0.32,0.060200000000000004,0.012,7.853981633974484e-07,0.7,0,AC,1.2438016528925622e-06,2.4793388429752067e-07,495.366530965,220.0
720,42_220kV,447,11.5,3.0,50.0,1021993.0,1.3,89.481,89481.0,1.0,50Hertz Transmission,316,0.08,316,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(12.1869848227216 53.8157751724384,13.3984708281663 53.7933318754816)",0.32,26.933780999999996,5.36886,0.00035139106529483535,0.7,0,AC,0.0005564830785123966,0.00011092685950413223,495.366530965,220.0
721,135,448,13.7,3.0,50.0,1082812.0,2.6,28.631,28631.0,1.0,Amprion,Schwerterheide Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.7186272145384 51.5342075115271,7.42474524551043 51.4592583943398)",0.25,7.043226,0.85893,0.00012412677618560254,0.7,0,AC,4.877580332409972e-05,5.9482686980609415e-06,1711.26619788,380.0
722,109,448,13.7,3.0,50.0,1082812.0,2.6,8.884,8884.0,1.0,Amprion,Schwerterheide Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.31318284290137 51.4466113896128,7.42474524551043 51.4592583943398)",0.25,2.185464,0.26652,3.851567460559858e-05,0.7,0,AC,1.5134792243767313e-05,1.8457063711911356e-06,1711.26619788,380.0
723,112,448,13.7,3.0,50.0,1082812.0,2.6,15.771,15771.0,1.0,Amprion,Schwerterheide Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.42474524551043 51.4592583943398)",0.25,3.8796660000000003,0.47313,6.837355968087519e-05,0.7,0,AC,2.6867493074792244e-05,3.2765235457063713e-06,1711.26619788,380.0
724,113,449,13.7,3.0,50.0,1082813.0,2.6,11.486,11486.0,1.0,Amprion,Oerkhaus West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.12323882950453 51.5256121803004,7.12336046768833 51.4473443869048)",0.25,2.825556,0.34458,4.9796379842402664e-05,0.7,0,AC,1.9567562326869806e-05,2.386288088642659e-06,1711.26619788,380.0
725,132,449,13.7,3.0,50.0,1082813.0,2.6,39.21,39210.0,1.0,Amprion,Oerkhaus West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.00877914033175 51.1742549180397,7.12336046768833 51.4473443869048)",0.25,9.64566,1.1763,0.000169990950167213,0.7,0,AC,6.679819944598338e-05,8.14612188365651e-06,1711.26619788,380.0
726,107,449,13.7,3.0,50.0,1082813.0,2.6,0.129,129.0,1.0,Amprion,Oerkhaus West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.1255729106725 51.4489772588145,7.12336046768833 51.4473443869048)",0.25,0.031734,0.00387,5.59266324192055e-07,0.7,0,AC,2.1976454293628808e-07,2.68005540166205e-08,1711.26619788,380.0
727,450,451,13.7,3.0,50.0,1082817.0,2.6,0.455,455.0,1.0,Amprion,Witten West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.41670791195847 51.4570521583476,7.41658261384975 51.4607823586596)",0.25,0.11193,0.01365,1.9726060271890314e-06,0.7,0,AC,7.751385041551247e-07,9.452908587257618e-08,1711.26619788,380.0
728,112,451,13.7,3.0,50.0,1082817.0,2.6,16.266,16266.0,1.0,Amprion,Witten West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.35311186939787 51.5758105020818,7.41658261384975 51.4607823586596)",0.25,4.001435999999999,0.4879799999999999,7.051958162254237e-05,0.7,0,AC,2.7710775623268693e-05,3.379362880886426e-06,1711.26619788,380.0
729,109,451,13.7,3.0,50.0,1082817.0,2.6,8.291,8291.0,1.0,Amprion,Witten West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.31318284290137 51.4466113896128,7.41658261384975 51.4607823586596)",0.25,2.039586,0.24873,3.5944783673459906e-05,0.7,0,AC,1.41245567867036e-05,1.7225069252077563e-06,1711.26619788,380.0
730,119,453,13.7,3.0,50.0,1082945.0,2.6,60.217,60217.0,1.0,Amprion,Selhausen West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.53303653131644 50.3922427776709)",0.25,14.813381999999999,1.8065099999999998,0.00026106465305327886,0.7,0,AC,0.00010258574792243767,1.251045706371191e-05,1711.26619788,380.0
731,100,453,13.7,3.0,50.0,1082945.0,2.6,58.563,58563.0,1.0,Amprion,Selhausen West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.47473977006816 49.9224692993999,6.53303653131644 50.3922427776709)",0.25,14.406498000000001,1.75689,0.0002538939049896071,0.7,0,AC,9.97679916897507e-05,1.2166828254847647e-05,1711.26619788,380.0
732,452,453,13.7,3.0,50.0,1082945.0,2.6,0.344,344.0,1.0,Amprion,Selhausen West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.53175001008574 50.39005126464,6.53303653131644 50.3922427776709)",0.25,0.08462399999999999,0.01032,1.4913768645121466e-06,0.7,0,AC,5.860387811634348e-07,7.146814404432132e-08,1711.26619788,380.0
733,124,454,13.7,3.0,50.0,1082950.0,2.6,0.376,376.0,1.0,Amprion,Neurath 2b,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.61240231530956 51.0359242594819,6.60879226770999 51.0346787720857)",0.25,0.092496,0.01128,1.630109596094672e-06,0.7,0,AC,6.405540166204985e-07,7.811634349030471e-08,1711.26619788,380.0
734,125,454,13.7,3.0,50.0,1082950.0,2.6,35.531,35531.0,1.0,Amprion,Neurath 2b,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.96568442352005 51.0693295322353,6.60879226770999 51.0346787720857)",0.25,8.740625999999999,1.0659299999999998,0.00015404102143308455,0.7,0,AC,6.053065096952908e-05,7.381786703601107e-06,1711.26619788,380.0
735,131,454,13.7,3.0,50.0,1082950.0,2.6,0.226,226.0,1.0,Amprion,Neurath 2b,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.80109333956604 51.1225390518584,6.60879226770999 51.0346787720857)",0.25,0.055596,0.00678,9.797999168015848e-07,0.7,0,AC,3.8501385041551246e-07,4.695290858725762e-08,1711.26619788,380.0
736,455,456,13.7,3.0,50.0,1082951.0,2.6,13.64,13640.0,1.0,Amprion,Meerbusch West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.80890624663756 51.2686075940546,6.72033167479422 51.3441235773954)",0.25,3.35544,0.4092,5.91348268370514e-05,0.7,0,AC,2.323711911357341e-05,2.8337950138504155e-06,1711.26619788,380.0
737,173,456,13.7,3.0,50.0,1082951.0,2.6,16.533,16533.0,1.0,Amprion,Meerbusch West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.62284323546559 51.258713368098,6.72033167479422 51.3441235773954)",0.25,4.067118000000001,0.49599000000000004,7.167713285168408e-05,0.7,0,AC,2.816563711911358e-05,3.4348337950138507e-06,1711.26619788,380.0
738,184,456,13.7,3.0,50.0,1082951.0,2.6,23.236,23236.0,1.0,Amprion,Meerbusch West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.72033167479422 51.3441235773954)",0.25,5.716056,0.69708,0.00010073730472036116,0.7,0,AC,3.958487534626039e-05,4.8274238227146815e-06,1711.26619788,380.0
739,452,453,13.7,3.0,50.0,1082968.0,2.6,0.341,341.0,1.0,Amprion,Selhausen Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.53175001008574 50.39005126464,6.53303653131644 50.3922427776709)",0.25,0.083886,0.010230000000000001,1.478370670926285e-06,0.7,0,AC,5.809279778393352e-07,7.084487534626039e-08,1711.26619788,380.0
740,119,453,13.7,3.0,50.0,1082968.0,2.6,60.217,60217.0,1.0,Amprion,Selhausen Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.45655246642153 50.8713380368705,6.53303653131644 50.3922427776709)",0.25,14.813381999999999,1.8065099999999998,0.00026106465305327886,0.7,0,AC,0.00010258574792243767,1.251045706371191e-05,1711.26619788,380.0
741,100,453,13.7,3.0,50.0,1082968.0,2.6,58.563,58563.0,1.0,Amprion,Selhausen Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(6.47473977006816 49.9224692993999,6.53303653131644 50.3922427776709)",0.25,14.406498000000001,1.75689,0.0002538939049896071,0.7,0,AC,9.97679916897507e-05,1.2166828254847647e-05,1711.26619788,380.0
742,144,457,11.5,3.0,50.0,1082978.0,1.3,11.605,11605.0,1.0,Amprion,Hochlarmark West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.17937912538938 51.4722019484347,7.13937473425833 51.5608313916517)",0.32,3.493105,0.6963,4.5572728431136946e-05,0.7,0,AC,7.21715909090909e-05,1.4386363636363636e-05,495.366530965,220.0
743,140,457,11.5,3.0,50.0,1082978.0,1.3,10.574,10574.0,1.0,Amprion,Hochlarmark West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.13937473425833 51.5608313916517)",0.32,3.1827739999999998,0.63444,4.1524000898823094e-05,0.7,0,AC,6.575979338842975e-05,1.3108264462809918e-05,495.366530965,220.0
744,87_220kV,457,11.5,3.0,50.0,1082978.0,1.3,17.383,17383.0,1.0,Amprion,Hochlarmark West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.06030699176008 51.6964760130648,7.13937473425833 51.5608313916517)",0.32,5.232283,1.04298,6.826288137168922e-05,0.7,0,AC,0.00010810502066115703,2.154917355371901e-05,495.366530965,220.0
745,165_220kV,458_220kV,11.5,3.0,50.0,1082988.0,1.3,76.723,76723.0,1.0,Amprion,Haarstrang Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.41946378046051 51.4575100936229)",0.32,23.093622999999997,4.60338,0.00030129051645171214,0.7,0,AC,0.0004771409710743801,9.511115702479337e-05,495.366530965,220.0
746,141,458_220kV,11.5,3.0,50.0,1082988.0,1.3,12.092,12092.0,1.0,Amprion,Haarstrang Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.2789471130269 51.4722816773138,7.41946378046051 51.4575100936229)",0.32,3.639692,0.72552,4.748517295900973e-05,0.7,0,AC,7.52002479338843e-05,1.49900826446281e-05,495.366530965,220.0
747,450_220kV,458_220kV,11.5,3.0,50.0,1082988.0,1.3,0.14,140.0,1.0,Amprion,Haarstrang Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.41670791195847 51.4570521583476,7.41946378046051 51.4575100936229)",0.32,0.042140000000000004,0.008400000000000001,5.49778714378214e-07,0.7,0,AC,8.706611570247935e-07,1.7355371900826448e-07,495.366530965,220.0
748,106_220kV,460,11.5,3.0,50.0,1082991.0,1.3,5.295,5295.0,1.0,Amprion,Welper Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.16721460965932 51.3899067582106,7.17920262035811 51.4218244823956)",0.32,1.5937949999999999,0.3177,2.0793416375947446e-05,0.7,0,AC,3.2929648760330575e-05,6.564049586776859e-06,495.366530965,220.0
749,144,460,11.5,3.0,50.0,1082991.0,1.3,6.85,6850.0,1.0,Amprion,Welper Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.17937912538938 51.4722019484347,7.17920262035811 51.4218244823956)",0.32,2.0618499999999997,0.411,2.6899887096362606e-05,0.7,0,AC,4.2600206611570245e-05,8.491735537190082e-06,495.366530965,220.0
750,459,460,11.5,3.0,50.0,1082991.0,1.3,1.686,1686.0,1.0,Amprion,Welper Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.19597933005019 51.4115753148661,7.17920262035811 51.4218244823956)",0.32,0.507486,0.10115999999999999,6.6209065174404896e-06,0.7,0,AC,1.0485247933884297e-05,2.090082644628099e-06,495.366530965,220.0
751,199,462,5.75,3.0,50.0,1082993.0,0.65,9.879,9879.0,0.5,Amprion,Elmenhorst Süd,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.44506930371379 51.6185000869374,7.34371334412713 51.6131049439167)",0.64,5.947158,1.1854799999999999,1.939737114050848e-05,0.7,0,AC,0.0001228751652892562,2.4493388429752065e-05,247.683265482,220.0
752,140,462,5.75,3.0,50.0,1082993.0,0.65,7.666,7666.0,0.5,Amprion,Elmenhorst Süd,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.34371334412713 51.6131049439167)",0.64,4.6149320000000005,0.91992,1.5052155801512099e-05,0.7,0,AC,9.534983471074381e-05,1.9006611570247932e-05,247.683265482,220.0
753,461,462,5.75,3.0,50.0,1082993.0,0.65,1.719,1719.0,0.5,Amprion,Elmenhorst Süd,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.32427958320741 51.6213874676194,7.34371334412713 51.6131049439167)",0.64,1.034838,0.20628,3.3752486072005348e-06,0.7,0,AC,2.138095041322314e-05,4.26198347107438e-06,247.683265482,220.0
754,461,462,5.75,3.0,50.0,1082995.0,0.65,1.719,1719.0,0.5,Amprion,Cappenberg Nord,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.32427958320741 51.6213874676194,7.34371334412713 51.6131049439167)",0.64,1.034838,0.20628,3.3752486072005348e-06,0.7,0,AC,2.138095041322314e-05,4.26198347107438e-06,247.683265482,220.0
755,165_220kV,462,5.75,3.0,50.0,1082995.0,0.65,29.538,29538.0,0.5,Amprion,Cappenberg Nord,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.34371334412713 51.6131049439167)",0.64,17.781876,3.5445599999999997,5.7997727376084576e-05,0.7,0,AC,0.00036739413223140497,7.323471074380165e-05,247.683265482,220.0
756,140,462,5.75,3.0,50.0,1082995.0,0.65,7.656,7656.0,0.5,Amprion,Cappenberg Nord,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(7.2640834625924 51.5735734103802,7.34371334412713 51.6131049439167)",0.64,4.608911999999999,0.91872,1.5032520847427162e-05,0.7,0,AC,9.522545454545454e-05,1.898181818181818e-05,247.683265482,220.0
757,184_220kV,463,5.75,3.0,50.0,1083000.0,0.65,21.12,21120.0,0.5,Amprion,Utfort West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.52272548882226 51.3224954692993)",0.64,12.71424,2.5344,4.1469023027385275e-05,0.7,0,AC,0.0002626909090909091,5.236363636363637e-05,247.683265482,220.0
758,153,463,5.75,3.0,50.0,1083000.0,0.65,22.758,22758.0,0.5,Amprion,Utfort West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.33006858948983 51.2429161503794,6.52272548882226 51.3224954692993)",0.64,13.700315999999999,2.7309599999999996,4.4685228506497825e-05,0.7,0,AC,0.00028306438016528925,5.642479338842974e-05,247.683265482,220.0
759,176,463,5.75,3.0,50.0,1083000.0,0.65,3.463,3463.0,0.5,Amprion,Utfort West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.54240844257145 51.2994458149911,6.52272548882226 51.3224954692993)",0.64,2.084726,0.41556,6.799584599613409e-06,0.7,0,AC,4.307285123966942e-05,8.58595041322314e-06,247.683265482,220.0
760,117_220kV,465,11.5,3.0,50.0,1083936.0,1.3,6.532,6532.0,1.0,Amprion,Godorf Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.92909269080674 50.8441529722133)",0.32,1.966132,0.39192,2.5651104016560663e-05,0.7,0,AC,4.0622561983471076e-05,8.097520661157025e-06,495.366530965,220.0
761,464,465,11.5,3.0,50.0,1083936.0,1.3,3.015,3015.0,1.0,Amprion,Godorf Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.96330545403678 50.8337629177582,6.92909269080674 50.8441529722133)",0.32,0.907515,0.1809,1.1839877313216535e-05,0.7,0,AC,1.875030991735537e-05,3.737603305785124e-06,495.366530965,220.0
762,134,465,11.5,3.0,50.0,1083936.0,1.3,17.868,17868.0,1.0,Amprion,Godorf Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.80461158012622 50.9662452961379,6.92909269080674 50.8441529722133)",0.32,5.378267999999999,1.07208,7.016747191792803e-05,0.7,0,AC,0.00011112123966942147,2.2150413223140496e-05,495.366530965,220.0
763,466,467,11.5,3.0,50.0,1083940.0,1.3,0.1,100.0,1.0,Amprion,Gremberghoven Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.09582671880563 50.8268716757217,7.09435790958289 50.8269670893312)",0.32,0.030100000000000002,0.006,3.926990816987242e-07,0.7,0,AC,6.219008264462811e-07,1.2396694214876034e-07,495.366530965,220.0
764,150,467,11.5,3.0,50.0,1083940.0,1.3,12.128,12128.0,1.0,Amprion,Gremberghoven Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.0473845241055 50.9055286094924,7.09435790958289 50.8269670893312)",0.32,3.650528,0.72768,4.762654462842127e-05,0.7,0,AC,7.542413223140496e-05,1.5034710743801653e-05,495.366530965,220.0
765,149,467,11.5,3.0,50.0,1083940.0,1.3,8.449,8449.0,1.0,Amprion,Gremberghoven Ost,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(7.19316578267403 50.798335064694,7.09435790958289 50.8269670893312)",0.32,2.5431489999999997,0.50694,3.3179145412725205e-05,0.7,0,AC,5.254440082644628e-05,1.0473966942148759e-05,495.366530965,220.0
766,105_220kV,469,5.75,3.0,50.0,1167322.0,0.65,10.851,10851.0,0.5,Amprion,Wesel Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.68078798893986 51.6462959356851,6.65066741434228 51.5537022721424)",0.64,6.5323020000000005,1.3021200000000002,2.1305888677564283e-05,0.7,0,AC,0.0001349649173553719,2.690330578512397e-05,247.683265482,220.0
767,468,469,5.75,3.0,50.0,1167322.0,0.65,5.443,5443.0,0.5,Amprion,Wesel Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.57729057687864 51.5563911802085,6.65066741434228 51.5537022721424)",0.64,3.2766859999999998,0.65316,1.0687305508430778e-05,0.7,0,AC,6.770012396694215e-05,1.3495041322314049e-05,247.683265482,220.0
768,184_220kV,469,5.75,3.0,50.0,1167322.0,0.65,9.235,9235.0,0.5,Amprion,Wesel Ost,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(6.61738109142906 51.4757909635544,6.65066741434228 51.5537022721424)",0.64,5.559469999999999,1.1081999999999999,1.8132880097438587e-05,0.7,0,AC,0.00011486508264462809,2.289669421487603e-05,247.683265482,220.0
769,110,470,13.7,3.0,50.0,1547589.0,2.6,14.875,14875.0,1.0,Amprion,Uentrop Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.82599043340792 51.7500675542728)",0.25,3.65925,0.44625,6.448904319656449e-05,0.7,0,AC,2.534106648199446e-05,3.0903739612188364e-06,1711.26619788,380.0
770,90,470,13.7,3.0,50.0,1547589.0,2.6,42.332,42332.0,1.0,Amprion,Uentrop Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.54571772261949 51.9703244223875,7.82599043340792 51.7500675542728)",0.25,10.413672,1.26996,0.00018352606229223313,0.7,0,AC,7.211684210526316e-05,8.794736842105263e-06,1711.26619788,380.0
771,165,470,13.7,3.0,50.0,1547589.0,2.6,12.433,12433.0,1.0,Amprion,Uentrop Nord,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.82599043340792 51.7500675542728)",0.25,3.058518,0.37299,5.390200161767302e-05,0.7,0,AC,2.1180872576177285e-05,2.5830332409972296e-06,1711.26619788,380.0
772,464,471,11.5,3.0,50.0,1548410.0,1.3,3.03,3030.0,1.0,Amprion,Olefin West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.96330545403678 50.8337629177582,6.9289790539233 50.84381694694)",0.32,0.9120299999999999,0.1818,1.1898782175471341e-05,0.7,0,AC,1.8843595041322313e-05,3.756198347107438e-06,495.366530965,220.0
773,134,471,11.5,3.0,50.0,1548410.0,1.3,17.906,17906.0,1.0,Amprion,Olefin West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.80461158012622 50.9662452961379,6.9289790539233 50.84381694694)",0.32,5.389705999999999,1.07436,7.031669756897355e-05,0.7,0,AC,0.00011135756198347107,2.2197520661157025e-05,495.366530965,220.0
774,117_220kV,471,11.5,3.0,50.0,1548410.0,1.3,6.494,6494.0,1.0,Amprion,Olefin West,0.08,,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(6.97257742700703 50.795693017514,6.9289790539233 50.84381694694)",0.32,1.954694,0.38964,2.5501878365515148e-05,0.7,0,AC,4.0386239669421485e-05,8.050413223140495e-06,495.366530965,220.0
775,472,473,13.7,3.0,50.0,1610621.0,2.6,13.579,13579.0,1.0,Amprion,Gersteinwerk Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.9939591196577 51.823095434189,7.83402074322725 51.7550403464858)",0.25,3.340434,0.40737,5.887036756747221e-05,0.7,0,AC,2.313319944598338e-05,2.8211218836565097e-06,1711.26619788,380.0
776,110,473,13.7,3.0,50.0,1610621.0,2.6,14.635,14635.0,1.0,Amprion,Gersteinwerk Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.83402074322725 51.7550403464858)",0.25,3.6002099999999997,0.43905,6.344854770969554e-05,0.7,0,AC,2.493220221606648e-05,3.0405124653739614e-06,1711.26619788,380.0
777,165,473,13.7,3.0,50.0,1610621.0,2.6,13.222,13222.0,1.0,Amprion,Gersteinwerk Ost,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.70831848872651 51.6762033088437,7.83402074322725 51.7550403464858)",0.25,3.252612,0.39665999999999996,5.732263053075466e-05,0.7,0,AC,2.2525013850415513e-05,2.7469529085872572e-06,1711.26619788,380.0
778,474,475,11.5,3.0,50.0,1631562.0,1.3,0.797,797.0,1.0,TenneT,Leitung 2010/2023,0.08,1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.14517687189382 52.8532464360106,9.13794792584036 52.8470269944345)",0.32,0.239897,0.04782,3.129811681138832e-06,0.7,0,AC,4.95654958677686e-06,9.8801652892562e-07,495.366530965,220.0
779,201_220kV,475,11.5,3.0,50.0,1631562.0,1.3,33.866,33866.0,1.0,TenneT,Leitung 2010/2023,0.08,1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.25103425143703 53.1144323051271,9.13794792584036 52.8470269944345)",0.32,10.193666,2.0319599999999998,0.00013299147100808993,0.7,0,AC,0.00021061293388429753,4.198264462809917e-05,495.366530965,220.0
780,2_220kV,475,11.5,3.0,50.0,1631562.0,1.3,42.718,42718.0,1.0,TenneT,Leitung 2010/2023,0.08,1,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(9.11321007472722 52.5438533223737,9.13794792584036 52.8470269944345)",0.32,12.858118000000001,2.5630800000000002,0.00016775319372006102,0.7,0,AC,0.00026566359504132233,5.295619834710744e-05,495.366530965,220.0
781,265,477,5.75,3.0,50.0,1633668.0,0.65,28.125,28125.0,0.5,Amprion,Halle West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.10495957410199 52.2642613740358,8.33466775124759 52.07052004268)",0.64,16.93125,3.375,5.522330836388309e-05,0.7,0,AC,0.000349819214876033,6.973140495867769e-05,247.683265482,220.0
782,476,477,5.75,3.0,50.0,1633668.0,0.65,1.188,1188.0,0.5,Amprion,Halle West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.31888925383353 52.0660374597241,8.33466775124759 52.07052004268)",0.64,0.7151759999999999,0.14256,2.3326325452904215e-06,0.7,0,AC,1.4776363636363634e-05,2.945454545454545e-06,247.683265482,220.0
783,157_220kV,477,5.75,3.0,50.0,1633668.0,0.65,18.526,18526.0,0.5,Amprion,Halle West,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(8.364229530696 51.9271204904611,8.33466775124759 52.07052004268)",0.64,11.152652,2.2231199999999998,3.637571593775282e-05,0.7,0,AC,0.00023042669421487603,4.593223140495867e-05,247.683265482,220.0
784,136,478,13.7,3.0,50.0,1703254.0,2.6,4.089,4089.0,1.0,Amprion,Geithe West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.93077008561427 51.6729710197069,7.9818783185962 51.6766515664854)",0.25,1.005894,0.12267,1.772744185752956e-05,0.7,0,AC,6.966024930747923e-06,8.495152354570637e-07,1711.26619788,380.0
785,110,478,13.7,3.0,50.0,1703254.0,2.6,1.127,1127.0,1.0,Amprion,Geithe West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.99288723332679 51.6837077155955,7.9818783185962 51.6766515664854)",0.25,0.277242,0.03381,4.8859933904220615e-06,0.7,0,AC,1.9199584487534624e-06,2.3414127423822714e-07,1711.26619788,380.0
786,253,478,13.7,3.0,50.0,1703254.0,2.6,0.243,243.0,1.0,Amprion,Geithe West,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(7.98122159643085 51.6735262619046,7.9818783185962 51.6766515664854)",0.25,0.059778,0.00729,1.0535016804548013e-06,0.7,0,AC,4.1397506925207755e-07,5.048476454293628e-08,1711.26619788,380.0
787,226,480,5.75,3.0,50.0,1740849.0,0.65,13.34,13340.0,0.5,TenneT,Leitung 2030/2001,0.16,2030/2001,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.79733602695253 52.0008392513306,9.8524162497002 51.8987652474175)",0.64,8.03068,1.6008,2.6193028749304903e-05,0.7,0,AC,0.00016592314049586776,3.307438016528926e-05,247.683265482,220.0
788,479,480,5.75,3.0,50.0,1740849.0,0.65,5.244,5244.0,0.5,TenneT,Leitung 2030/2001,0.16,2030/2001,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.92382983732643 51.8975617615529,9.8524162497002 51.8987652474175)",0.64,3.156888,0.62928,1.0296569922140547e-05,0.7,0,AC,6.522495867768595e-05,1.3001652892561983e-05,247.683265482,220.0
789,259,480,5.75,3.0,50.0,1740849.0,0.65,30.649,30649.0,0.5,TenneT,Leitung 2030/2001,0.16,2030/2001,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.85139357253472 51.6491352399809,9.8524162497002 51.8987652474175)",0.64,18.450698,3.67788,6.017917077492099e-05,0.7,0,AC,0.0003812127685950413,7.59892561983471e-05,247.683265482,220.0
790,259,480,5.75,3.0,50.0,1740852.0,0.65,30.65,30650.0,0.5,TenneT,Leitung 2001,0.16,2001,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.85139357253472 51.6491352399809,9.8524162497002 51.8987652474175)",0.64,18.4513,3.6779999999999995,6.018113427032948e-05,0.7,0,AC,0.00038122520661157026,7.599173553719007e-05,247.683265482,220.0
791,479,480,5.75,3.0,50.0,1740852.0,0.65,5.244,5244.0,0.5,TenneT,Leitung 2001,0.16,2001,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.92382983732643 51.8975617615529,9.8524162497002 51.8987652474175)",0.64,3.156888,0.62928,1.0296569922140547e-05,0.7,0,AC,6.522495867768595e-05,1.3001652892561983e-05,247.683265482,220.0
792,6,480,5.75,3.0,50.0,1740852.0,0.65,61.001,61001.0,0.5,TenneT,Leitung 2001,0.16,2001,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.91814864613865 52.3799963125719,9.8524162497002 51.8987652474175)",0.64,36.722601999999995,7.320119999999999,0.00011977518341351937,0.7,0,AC,0.0007587314462809917,0.00015124214876033055,247.683265482,220.0
793,301,481,13.7,3.0,50.0,2318069.0,2.6,76.464,76464.0,1.0,,Leitung 3019/3026/3027,0.025,3019;3026;3027,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.2358631058452 52.2934595399896,9.4136812208929 52.0274828920508)",0.25,18.810144,2.29392,0.00033150186211644415,0.7,0,AC,0.00013026415512465373,1.5885872576177286e-05,1711.26619788,380.0
794,3,481,13.7,3.0,50.0,2318069.0,2.6,1.614,1614.0,1.0,,Leitung 3019/3026/3027,0.025,3019;3026;3027,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.38974509624863 52.0263130660355,9.4136812208929 52.0274828920508)",0.25,0.397044,0.048420000000000005,6.9973321491936186e-06,0.7,0,AC,2.749612188365651e-06,3.3531855955678676e-07,1711.26619788,380.0
795,210,481,13.7,3.0,50.0,2318069.0,2.6,0.856,856.0,1.0,,Leitung 3019/3026/3027,0.025,3019;3026;3027,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(9.40952032742215 52.034316665873,9.4136812208929 52.0274828920508)",0.25,0.21057599999999999,0.025679999999999998,3.711100569832551e-06,0.7,0,AC,1.4582825484764542e-06,1.778393351800554e-07,1711.26619788,380.0
796,299,482,11.5,3.0,50.0,3113412.0,1.3,29.267,29267.0,1.0,TenneT,Leitung 2019/2027/2029,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.0876467999739 52.3151305547947,10.3552149923206 52.1758109606876)",0.32,8.809367,1.75602,0.00011493124024076561,0.7,0,AC,0.00018201171487603306,3.628140495867768e-05,495.366530965,220.0
797,298,482,11.5,3.0,50.0,3113412.0,1.3,8.465,8465.0,1.0,TenneT,Leitung 2019/2027/2029,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.4195406346214 52.2369606619834,10.3552149923206 52.1758109606876)",0.32,2.547965,0.5079,3.3241977265797e-05,0.7,0,AC,5.264390495867769e-05,1.0493801652892563e-05,495.366530965,220.0
798,297,482,11.5,3.0,50.0,3113412.0,1.3,1.433,1433.0,1.0,TenneT,Leitung 2019/2027/2029,0.08,2,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.3692300485918 52.1670924338554,10.3552149923206 52.1758109606876)",0.32,0.431333,0.08598,5.627377840742718e-06,0.7,0,AC,8.911838842975208e-06,1.7764462809917356e-06,495.366530965,220.0
799,315,484,13.7,3.0,,3710280.0,2.6,50.233,50233.0,1.0,,K12,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.8408695619217 48.2380310092335,10.7037422782749 47.826415980499)",0.25,12.357318,1.5069899999999998,0.00021778004079953098,0.7,0,AC,8.557699445983378e-05,1.0436218836565097e-05,1711.26619788,380.0
800,483,484,13.7,3.0,,3710280.0,2.6,0.088,88.0,1.0,,K12,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.7027318899547 47.8264597977002,10.7037422782749 47.826415980499)",0.25,0.021647999999999997,0.0026399999999999996,3.8151501185194447e-07,0.7,0,AC,1.4991689750692519e-07,1.828254847645429e-08,1711.26619788,380.0
801,247,484,13.7,3.0,,3710280.0,2.6,30.408,30408.0,1.0,,K12,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,4.0,"SRID=4326;LINESTRING(10.363384232266 47.7383368092793,10.7037422782749 47.826415980499)",0.25,7.480368,0.91224,0.00013183077818629464,0.7,0,AC,5.1803102493074796e-05,6.3174515235457066e-06,1711.26619788,380.0
802,485,487,11.5,3.0,,3710285.0,1.3,42.986,42986.0,1.0,,,0.08,O11,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.1949334440241 47.9709368782958,10.6418025411196 48.0258492685192)",0.32,12.938785999999999,2.57916,0.00016880562725901356,0.7,0,AC,0.00026733028925619834,5.3288429752066116e-05,495.366530965,220.0
803,315_220kV,487,11.5,3.0,,3710285.0,1.3,37.574,37574.0,1.0,,,0.08,O11,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.8408695619217 48.2380310092335,10.6418025411196 48.0258492685192)",0.32,11.309773999999999,2.2544399999999998,0.0001475527529574786,0.7,0,AC,0.0002336730165289256,4.65793388429752e-05,495.366530965,220.0
804,486,487,11.5,3.0,,3710285.0,1.3,0.117,117.0,1.0,,,0.08,O11,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.6412867739286 48.0274512409907,10.6418025411196 48.0258492685192)",0.32,0.035217,0.00702,4.5945792558750735e-07,0.7,0,AC,7.276239669421488e-07,1.450413223140496e-07,495.366530965,220.0
805,421,488,,3.0,,3767047.0,,31.831,31831.0,0.5,,HD-Neurott - Hüffenhardt,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.09183529743294 49.2946188662059,8.67009921732699 49.3092022842852)",,15.660852,1.90986,6.900002467192753e-05,0.7,0,AC,0.00010845465373961218,1.3226177285318558e-05,855.633098939,380.0
806,56,488,,3.0,,3767047.0,,7.598,7598.0,0.5,,HD-Neurott - Hüffenhardt,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.62320967451897 49.3565822492832,8.67009921732699 49.3092022842852)",,3.738216,0.45587999999999995,1.6470176477562923e-05,0.7,0,AC,2.588792243767313e-05,3.157063711911357e-06,855.633098939,380.0
807,413,488,,3.0,,3767047.0,,2.205,2205.0,0.5,,HD-Neurott - Hüffenhardt,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(8.67371728898445 49.2904393851271,8.67009921732699 49.3092022842852)",,1.08486,0.1323,4.779776142804191e-06,0.7,0,AC,7.512880886426592e-06,9.162049861495845e-07,855.633098939,380.0
808,489,490,,3.0,,3862868.0,,0.261,261.0,0.5,TenneT,,,3012,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.22808874457675 51.8124533663924,9.23187002273009 51.810119094224)",,0.128412,0.01566,5.657694209849859e-07,0.7,0,AC,8.892797783933517e-07,1.0844875346260388e-07,855.633098939,380.0
809,3,490,,3.0,,3862868.0,,28.944,28944.0,0.5,TenneT,,,3012,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.38974509624863 52.0263130660355,9.23187002273009 51.810119094224)",,14.240447999999999,1.73664,6.274187785819705e-05,0.7,0,AC,9.861806094182824e-05,1.2026592797783933e-05,855.633098939,380.0
810,303,490,,3.0,,3862868.0,,27.913,27913.0,0.5,TenneT,,,3012,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.38765125748855 51.640733525594,9.23187002273009 51.810119094224)",,13.733196,1.67478,6.050698026035981e-05,0.7,0,AC,9.510523545706371e-05,1.159819944598338e-05,855.633098939,380.0
811,233,491,,3.0,50.0,3883860.0,,40.726,40726.0,0.5,,Delmensingen - Niederstotzingen - Rotensohl,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.88551509756969 48.3040743584705,10.2341629653667 48.5289320393823)",,20.037192,2.4435599999999997,8.828170666296757e-05,0.7,0,AC,0.00013876171745152356,1.6922160664819944e-05,855.633098939,380.0
812,394,491,,3.0,50.0,3883860.0,,26.42,26420.0,0.5,,Delmensingen - Niederstotzingen - Rotensohl,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.2224539935941 48.7367522347984,10.2341629653667 48.5289320393823)",,12.99864,1.5852,5.727060575641122e-05,0.7,0,AC,9.001828254847646e-05,1.0977839335180055e-05,855.633098939,380.0
813,393,491,,3.0,50.0,3883860.0,,0.246,246.0,0.5,,Delmensingen - Niederstotzingen - Rotensohl,,,855.633098939,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(10.231641549556 48.5297622792522,10.2341629653667 48.5289320393823)",,0.121032,0.014759999999999999,5.332539370203315e-07,0.7,0,AC,8.381717451523546e-07,1.0221606648199445e-07,855.633098939,380.0
814,391_220kV,494,,9.0,,3945262.0,,21.038,21038.0,3.0,,Staudinger - Dörnigheim - Frankfurt Nord,,,1486.09959289,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.95464412133747 50.0860157333265,8.74326052934848 50.1623379810729)",,2.1108126666666664,0.42076,0.0002478480984233328,0.7,0,AC,4.361183195592286e-05,8.693388429752067e-06,1486.09959289,220.0
815,492,494,,9.0,,3945262.0,,0.77,770.0,3.0,,Staudinger - Dörnigheim - Frankfurt Nord,,,1486.09959289,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.73513573367143 50.1591915403542,8.74326052934848 50.1623379810729)",,0.07725666666666667,0.015399999999999999,9.07134878724053e-06,0.7,0,AC,1.5962121212121213e-06,3.1818181818181815e-07,1486.09959289,220.0
816,493,494,,9.0,,3945262.0,,0.661,661.0,3.0,,Staudinger - Dörnigheim - Frankfurt Nord,,,1486.09959289,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(8.87225963914833 50.1297253197387,8.74326052934848 50.1623379810729)",,0.06632033333333333,0.01322,7.787222790085702e-06,0.7,0,AC,1.370254820936639e-06,2.731404958677686e-07,1486.09959289,220.0
817,23,440,5.75,3.0,50.0,5299662.0,0.65,39.532,39532.0,0.5,TenneT,202 II,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.98853660865951 53.766277668594,9.45967747872262 53.8646574512707)",0.64,23.798263999999996,4.74384,7.762090048856981e-05,0.7,0,AC,0.0004916996694214875,9.801322314049587e-05,247.683265482,220.0
818,402,440,5.75,3.0,50.0,5299662.0,0.65,12.335,12335.0,0.5,TenneT,202 II,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.44963652666114 53.967286497351,9.45967747872262 53.8646574512707)",0.64,7.42567,1.4802,2.4219715863768816e-05,0.7,0,AC,0.0001534229338842975,3.058264462809917e-05,247.683265482,220.0
819,26_220kV,440,5.75,3.0,50.0,5299662.0,0.65,9.587,9587.0,0.5,TenneT,202 II,0.16,,247.683265482,Al/St 240/40 2-bundle 220.0,220000.0,1.0,"SRID=4326;LINESTRING(9.34400177215961 53.8517774635399,9.45967747872262 53.8646574512707)",0.64,5.771374,1.15044,1.8824030481228342e-05,0.7,0,AC,0.00011924326446280991,2.3769421487603305e-05,247.683265482,220.0
820,432,434,11.5,3.0,50.0,5308445.0,1.3,42.194,42194.0,1.0,,Silz (AT) - Krün (DE) - Oberbrunn II,0.08,250;251,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(10.9662583424068 47.2695304688802,11.2869438320852 47.4928624569052)",0.32,12.700394000000001,2.53164,0.00016569545053195969,0.7,0,AC,0.0002624048347107438,5.230661157024793e-05,495.366530965,220.0
821,433,434,11.5,3.0,50.0,5308445.0,1.3,0.806,806.0,1.0,,Silz (AT) - Krün (DE) - Oberbrunn II,0.08,250;251,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.2777210418419 47.4958726669837,11.2869438320852 47.4928624569052)",0.32,0.24260600000000002,0.04836,3.165154598491717e-06,0.7,0,AC,5.012520661157025e-06,9.991735537190084e-07,495.366530965,220.0
822,19,434,11.5,3.0,50.0,5308445.0,1.3,71.413,71413.0,1.0,,Silz (AT) - Krün (DE) - Oberbrunn II,0.08,250;251,495.366530965,Al/St 240/40 2-bundle 220.0,220000.0,2.0,"SRID=4326;LINESTRING(11.2939727001158 48.0520427719624,11.2869438320852 47.4928624569052)",0.32,21.495313,4.28478,0.0002804381952135099,0.7,0,AC,0.00044411803719008263,8.852851239669421e-05,495.366530965,220.0
823,272,495,13.7,6.0,50.0,5502026.0,2.6,1.008,1008.0,1.0,TenneT TSO GmbH,Audorf - Jardelund,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.31819523638713 54.7160494089748,9.33223016559803 54.7210227584184)",0.25,0.247968,0.03024,4.370081044849546e-06,0.7,0,AC,1.717229916897507e-06,2.0941828254847646e-07,1711.26619788,380.0
824,333,495,13.7,6.0,50.0,5502026.0,2.6,17.345,17345.0,1.0,TenneT TSO GmbH,Audorf - Jardelund,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.19698235871826 54.8510986052119,9.33223016559803 54.7210227584184)",0.25,4.26687,0.52035,7.519747591559065e-05,0.7,0,AC,2.9548961218836564e-05,3.6035318559556784e-06,1711.26619788,380.0
825,398,495,13.7,6.0,50.0,5502026.0,2.6,64.968,64968.0,1.0,TenneT TSO GmbH,Audorf - Jardelund,0.025,,1711.26619788,Al/St 240/40 4-bundle 380.0,380000.0,2.0,"SRID=4326;LINESTRING(9.72460611042234 54.2882702503445,9.33223016559803 54.7210227584184)",0.25,15.982128000000001,1.94904,0.00028166212829542194,0.7,0,AC,0.0001106795567867036,1.3497506925207756e-05,1711.26619788,380.0
826,100_220kV,255,,6.0,,,,40.3942931461,,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,,,6.079341118488049,1.211828794383,0.00031725603648685073,0.7,0,AC,0.00012560622145636464,2.503778500791322e-05,990.733061929,220.0
827,384,351,,6.0,,,,105.026710536,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,12.918285395927999,1.57540065804,0.0009106651526116542,0.7,0,AC,8.946181022110802e-05,1.0909976856232687e-05,3422.53239576,380.0
828,351,353,,6.0,,,,6.76729770521,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.83237761774083,0.10150946557815,5.867785600474613e-05,0.7,0,AC,5.764387934493282e-06,7.029741383528393e-07,3422.53239576,380.0
829,465,471,,6.0,,,,0.0477583608948,,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,,,0.0071876333146673995,0.001432750826844,3.750932893364844e-07,0.7,0,AC,1.4850482055097932e-07,2.9602289810826447e-08,990.733061929,220.0
830,250_220kV,251_220kV,,6.0,,,,0.111333083682,,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,,,0.016755629094140998,0.0033399925104599998,8.744079944921722e-07,0.7,0,AC,3.4619068376324375e-07,6.900810972024793e-08,990.733061929,220.0
832,251_220kV,252_220kV,,6.0,,,,0.17410828166,,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,,,0.02620329638983,0.0052232484498,1.3674432464804964e-06,0.7,0,AC,5.413904212774793e-07,1.0791835640082644e-07,990.733061929,220.0
833,194,195,,6.0,,,,0.202860889681,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.024951889430763,0.0030429133452149998,1.7589653347941527e-06,0.7,0,AC,1.7279701821858034e-07,2.1072807099826867e-08,3422.53239576,380.0
834,249,250,,6.0,,,,0.25131623141,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.030911896463429997,0.0037697434711499995,2.1791117046584586e-06,0.7,0,AC,2.140713051484072e-07,2.6106256725415508e-08,3422.53239576,380.0
835,2,296,,6.0,,,,0.271834647991,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.033435661702893,0.004077519719865,2.3570227034103527e-06,0.7,0,AC,2.315489037596468e-07,2.823767119020083e-08,3422.53239576,380.0
836,250_220kV,252_220kV,,6.0,,,,0.280290738538,,2.0,,,,,990.733061929,Al/St 240/40 2-bundle 220.0,220000.0,2.0,,,0.042183756149969,0.00840872215614,2.2013983126505963e-06,0.7,0,AC,8.715652097101032e-07,1.737339288458678e-07,990.733061929,220.0
837,54,367,,6.0,,,,0.297238180249,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.036560296170627,0.004458572703735,2.577291542285174e-06,0.7,0,AC,2.5318764661099027e-07,3.0876542269632966e-08,3422.53239576,380.0
838,131,267,,6.0,,,,0.319024526206,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.039240016723338,0.00478536789309,2.7661964976487063e-06,0.7,0,AC,2.717452681671607e-07,3.313966684965374e-08,3422.53239576,380.0
839,91,92,,6.0,,,,0.334379896942,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.041128727323866,0.00501569845413,2.899339780565434e-06,0.7,0,AC,2.8482498146721606e-07,3.4734753837465376e-08,3422.53239576,380.0
840,249,251,,6.0,,,,0.357978005136,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.044031294631727995,0.005369670077039999,3.1039541561862837e-06,0.7,0,AC,3.049258631006094e-07,3.7186080865927975e-08,3422.53239576,380.0
841,186,191,,6.0,,,,0.364946877358,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.044888465915034,0.00547420316037,3.1643798236492617e-06,0.7,0,AC,3.1086195232018005e-07,3.790999418538781e-08,3422.53239576,380.0
842,129,173,,6.0,,,,0.369972585975,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.045506628074925,0.005549588789624999,3.207956716435152e-06,0.7,0,AC,3.1514285370446674e-07,3.8432055329813014e-08,3422.53239576,380.0
843,96,202,,6.0,,,,0.415539855369,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.051111402210387,0.006233097830535,3.6030612010468033e-06,0.7,0,AC,3.5395707901930057e-07,4.3165497441378115e-08,3422.53239576,380.0
844,53,322,,6.0,,,,0.437151890814,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.053769682570122004,0.00655727836221,3.7904547455682537e-06,0.7,0,AC,3.723662227847784e-07,4.541051497375346e-08,3422.53239576,380.0
845,24,398,,6.0,,,,0.478801358598,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.058892567107554,0.007182020378969999,4.1515887727327976e-06,0.7,0,AC,4.07843262517687e-07,4.973698323386426e-08,3422.53239576,380.0
846,133,156,,6.0,,,,0.511956287238,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.062970623330274,0.00767934430857,4.439068386210979e-06,0.7,0,AC,4.3608464910162056e-07,5.3181054768490304e-08,3422.53239576,380.0
847,448,458,,6.0,,,,0.517942259441,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.063706897911243,0.007769133891615,4.490971528392183e-06,0.7,0,AC,4.4118350354046397e-07,5.3802866285422435e-08,3422.53239576,380.0
848,451,458,,6.0,,,,0.518771820797,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.063808933958031,0.007781577311955,4.4981644854505065e-06,0.7,0,AC,4.4189012436309557e-07,5.3889039556475066e-08,3422.53239576,380.0
849,249,252,,6.0,,,,0.530804092004,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.06528890331649201,0.00796206138006,4.602493851181061e-06,0.7,0,AC,4.521392196432965e-07,5.513892922479224e-08,3422.53239576,380.0
850,187,195,,6.0,,,,0.549385438663,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.067574408955549,0.008240781579945,4.7636089123363675e-06,0.7,0,AC,4.679668210218075e-07,5.706912451485458e-08,3422.53239576,380.0
851,216,236,,6.0,,,,0.581473472567,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.071521237125741,0.008722102088505,5.04183769949978e-06,0.7,0,AC,4.952994260785388e-07,6.040236903396814e-08,3422.53239576,380.0
852,246,391,,6.0,,,,0.596468032004,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.073365567936492,0.00894702048006,5.171852461348002e-06,0.7,0,AC,5.080718001142106e-07,6.195997562368421e-08,3422.53239576,380.0
853,396,410,,6.0,,,,0.650913832377,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.08006240138237099,0.009763707485654999,5.643940874406949e-06,0.7,0,AC,5.544487630358101e-07,6.761570280924515e-08,3422.53239576,380.0
854,448,451,,6.0,,,,0.737949921293,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.09076784031903899,0.011069248819394998,6.398613022005463e-06,0.7,0,AC,6.285861517938988e-07,7.665684777974376e-08,3422.53239576,380.0
855,448,450,,6.0,,,,0.760627388463,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.09355716878094901,0.011409410826945,6.5952447073721605e-06,0.7,0,AC,6.479028308929986e-07,7.901254035280471e-08,3422.53239576,380.0
856,198,478,,6.0,,,,0.967542623967,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.119007742747941,0.014513139359504998,8.389364446591624e-06,0.7,0,AC,8.241533431297853e-07,1.005065052597299e-07,3422.53239576,380.0
857,470,473,,6.0,,,,0.977332411594,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.120211886626062,0.014659986173909999,8.474249695285782e-06,0.7,0,AC,8.32492289654169e-07,1.0152344995782548e-07,3422.53239576,380.0
858,198,253,,6.0,,,,1.0207499483,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.1255522436409,0.0153112492245,8.850714286898778e-06,0.7,0,AC,8.694753714743768e-07,1.0603358188711911e-07,3422.53239576,380.0
859,112,143,,6.0,,,,1.04541601079,,2.0,,,,,3422.53239576,Al/St 240/40 4-bundle 380.0,380000.0,4.0,,,0.12858616932716999,0.015681240161849998,9.064588676062713e-06,0.7,0,AC,8.904859371687672e-07,1.0859584599619112e-07,3422.53239576,380.0
